n_variable_index;c_name_variable;c_desc_variable;c_signal_ident;c_name_section;c_name_position;c_num_position;n_controller_id;n_variable_data_type_id;n_variable_type_id;n_module_index;n_module_channel;PPI.FilterTime;PPI.mCodeScaleMin;PPI.mCodeScaleMax;PPI.mCodeLowThreshold;PPI.mCodeHighThreshold;PPI.Hysteresis;PPI.MediaLen;PPI.LocalOverrideValue;PPI.MinEU;PPI.MaxEU;SP.SP;SP.TechHi;SP.TechLo;;;;;;;;;;;;;;;;;;;;;
1;Reserve_Tag_001;Давление насоса гидравлики HP500 на напорном трубопроводе (только на 2 каскаде);PT-07.I;КСД №2 (HP500);Маслосистема;14M1;2.0;8.0;2.0;1.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;250.0;0.0;250.0;0.0;;;;;;;;;;;;;;;;;;;;;
2;DR.L2.PIT4.H1;Дробилка HP500: датчик уровня лазерный в приемной воронке;LIC-01.I;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;2.0;9.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
3;DR.L2.SD2_MSS_P_Vigr;Дробилка HP500: измерение давления в цепи выгрузки;PT-01.I;КСД №2 (HP500);Маслосистема;14M1;2.0;8.0;2.0;1.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
4;DR.L2.K4A.I_Tran;Дробилка MP800: преобразователь тока;M1.C.I;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;2.0;1.0;8.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;5.0;0.0;150.0;5.0;150.0;0.0;;;;;;;;;;;;;;;;;;;;;
5;DR.L2.SD2_MSS_SL_T;Температура слива масла на выходе дробилки;TT-02.I;КСД №2 (HP500);Маслосистема;14M1;2.0;8.0;2.0;2.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-18.0;93.0;0.0;93.0;-18.0;;;;;;;;;;;;;;;;;;;;;
6;DR.L2.SD2_MSS_T_Rtn;Дробилка HP500: измерение температуры возврата масла;TT-03.I;КСД №2 (HP500);Маслосистема;14M1;2.0;8.0;2.0;2.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;20.0;0.0;100.0;20.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
7;DR.L2.SD2_MSS.Tank_T;Дробилка HP500: измерение температуры маслобака;TT-04.I;КСД №2 (HP500);Маслосистема;14M1;2.0;8.0;2.0;2.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;22.0;0.0;100.0;22.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
8;DR.L2.K4A.H;Дробилка MP800: датчик уровня ультразвуковой в приемной воронке;LIC-03.I;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;2.0;2.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
9;DR.L2.K4A_VR_VFD_I;ЧП конвейера TEC1200 (ЛК-4а): ток;24M1.C.I;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;2.0;2.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;58.0;0.0;58.0;0.0;;;;;;;;;;;;;;;;;;;;;
10;DR.L2.PIT4.H2;Бункер: датчик уровня радарный;LIC-02.I;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;2.0;3.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;50.0;0.0;100.0;50.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
11;DR.L2.MD2_PDV_T4;Дробилка MP800: Датчик температуры подшипника двигателя (с торца);TT-05.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;3.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
12;DR.L2.MD2_PDV_VB1;Дробилка MP800: датчик вибрации;VT-01.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;3.0;6.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;;;;;
13;DR.L2.MD2_PDV_VB2;Дробилка MP800: датчик вибрации;VT-02.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;3.0;7.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;15.0;0.0;20.0;15.0;20.0;0.0;;;;;;;;;;;;;;;;;;;;;
14;DR.L2.MD2_PDV_VB3;Дробилка MP800: датчик вибрации;VT-03.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;3.0;8.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;;;;;
15;DR.L2.MD2_PDV_T5;Дробилка MP800: Датчик температуры подшипника двигателя (со стороны вала);TT-06.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;4.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
16;DR.L2.MD2_MSS_P_diff;Дробилка MP800: Датчик перепада давления на маслянном фильтре;PT-02.I;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;2.0;4.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;690.0;0.0;690.0;0.0;;;;;;;;;;;;;;;;;;;;;
17;DR.L2.MD2_EV_T;Дробилка MP800: датчик температуры, эксцентриковая втулка;TT-14.I;КМД №2 (MP800);эксцентриковая втулка;M1;2.0;8.0;2.0;4.0;5.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-40.0;150.0;0.0;150.0;-40.0;;;;;;;;;;;;;;;;;;;;;
18;DR.L2.MD2_MSS_FED_P_m;Дробилка MP800: датчик давления подаваемого смазочного масла;PT-03.I;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;2.0;4.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;30.0;0.0;1000.0;30.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
19;DR.L2.MD2_VL_T;Дробилка MP800: датчик температуры промежуточного вала;TT-13.I;КМД №2 (MP800);Промежуточный вал;M1;2.0;8.0;2.0;4.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-18.0;93.0;0.0;93.0;-18.0;;;;;;;;;;;;;;;;;;;;;
20;DR.L2.MD2.V_Slp;Дробилка MP800: датчик контроля скорости проскальзывания ремня;ST-01.I;КМД №2 (MP800);Дробилка;M1;2.0;8.0;2.0;4.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
21;DR.L2.MD2_MSS_Q;Дробилка MP800: расходомер масла;FT-02.I;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;2.0;5.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;700.0;0.0;1136.0;700.0;1136.0;0.0;;;;;;;;;;;;;;;;;;;;;
22;DR.L2.MD2_PDV_T1;Дробилка MP800: датчик температуры подшипника двигателя;TT-07.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;5.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
23;DR.L2.MD2_PDV_T2;Дробилка MP800: датчик температуры подшипника двигателя;TT-08.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;5.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
24;DR.L2.MD2_PDV_T3;Дробилка MP800: датчик температуры подшипника двигателя;TT-09.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;5.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
25;DR.L2.MD2_PDV_VB4;Дробилка MP800: датчик вибрации;VT-04.I;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;2.0;5.0;5.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;;;;;
26;DR.L2.SD2.I_Tran;Дробилка HP500: преобразователь тока двигателя;14M1.C.I;КСД №2 (HP500);ПИД;11PID;2.0;8.0;2.0;5.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
27;DR.L2.SD2_PDV_T2;Дробилка HP500: датчик температуры подшипника двигателя;TT-16.I;КСД №2 (HP500);Подшипники двигателя;14M1;2.0;8.0;2.0;5.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;90.0;0.0;200.0;90.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
28;DR.L2.SD2_ODV_T1;Дробилка HP500: датчик температуры обмоток двигателя;TT-17.I;КСД №2 (HP500);Обмотка двигателя;14M1;2.0;8.0;2.0;5.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
29;DR.L2.SD2_ODV_T2;Дробилка HP500: датчик температуры обмоток двигателя;TT-18.I;КСД №2 (HP500);Обмотка двигателя;14M1;2.0;8.0;2.0;6.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
30;DR.L2.SD2_ODV_T3;Дробилка HP500: датчик температуры обмоток двигателя;TT-19.I;КСД №2 (HP500);Обмотка двигателя;14M1;2.0;8.0;2.0;6.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
31;DR.L2.SD2_PDV_T1;Дробилка HP500: датчик температуры подшипника двигателя;TT-15.I;КСД №2 (HP500);Подшипники двигателя;14M1;2.0;8.0;2.0;6.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
32;DR.L2.K4_VR_VFD_I;ЧП конвейера №4 (ЛК-4): Ток;11M1.C.I;Конвейер №4;ПИД;1PID;2.0;8.0;2.0;6.0;5.0;0.5;4.0;22.0;3.5;22.0;0.0;0.0;0.0;0.0;450.0;0.0;450.0;0.0;;;;;;;;;;;;;;;;;;;;;
33;DR.L2.K4_VR_VFD_V;ЧП конвейера №4 (ЛК-4): Скорость;11M1-SC.S.I;Конвейер №4;ПИД;11PID;2.0;8.0;2.0;6.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;;;;;
34;DR.L2.PIT4_VR_VFD_I;ЧП пластинчатого питателя №4 (ПП-4): Ток;1M1.C.I;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;2.0;6.0;7.0;0.5;4.0;22.0;3.5;22.0;0.0;0.0;0.0;0.0;79.09;0.0;79.09;0.0;;;;;;;;;;;;;;;;;;;;;
35;DR.L2.MD2_MSS.TANK_T;Дробилка MP800: датчик температуры бака смазки;TT-12.I;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;2.0;7.0;5.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;38.1;-18.0;93.0;38.1;93.0;-18.0;;;;;;;;;;;;;;;;;;;;;
36;DR.L2.MD2_MSS_T_Rtn;Дробилка MP800: датчик температуры возврата масла;TT-11.I;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;2.0;7.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;62.0;-18.0;93.0;62.0;93.0;-18.0;;;;;;;;;;;;;;;;;;;;;
37;DR.L2.MD2_MSS_FED_T;Дробилка MP800: датчик температуры подаваемого масла;TT-10.I;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;2.0;7.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-18.0;93.0;0.0;93.0;-18.0;;;;;;;;;;;;;;;;;;;;;
38;DR.L1.K6.WG;Разгрузочный конвейер: Весы конвейерные ЛК№6;FT-03.I;Конвейер №6;Весы;24PID;2.0;8.0;2.0;1.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;2000.0;0.0;2000.0;0.0;;;;;;;;;;;;;;;;;;;;;
39;DR.L2.GR3.I;Двигатель грохота RF1836-1: измерение тока;12M1.C.I;Грохот №3 (RF1836-1);Грохот;12M1;2.0;8.0;2.0;8.0;5.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;60.0;0.0;60.0;0.0;;;;;;;;;;;;;;;;;;;;;
40;DR.L2.K4A.Clog;Дробилка MP800: датчик подпора;LT-04.I;Конвейер №4а (TEC1200);датчик подпора;24M1;2.0;8.0;2.0;8.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
41;Reserve_Tag_041;Измерение тока высоковольтных ячеек;CR-01.I;ПСУ;Ячейка;ПСУ;2.0;8.0;2.0;1.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;960.0;0.0;960.0;0.0;;;;;;;;;;;;;;;;;;;;;
42;DR.L2.K4.WG;Конвейер №4: Весы конвейерные;FIC-01.I;Конвейер №4;Весы;1PID;2.0;8.0;2.0;8.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;900.0;0.0;900.0;0.0;;;;;;;;;;;;;;;;;;;;;
43;DR.L2.PIT4_VR_VFD_V_zad;ЧП пластинчатого питателя №4 (ПП-4): Уставка скорости ;1M1-SC.SSP.O;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;6.0;10.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;300.0;0.0;300.0;0.0;;;;;;;;;;;;;;;;;;;;;
44;DR.L2.K4_VR_VFD_V_zad;ЧП конвейера №4 (ЛК-4): Уставка скорости;11M1-SC.SSP.O;Конвейер №4;ПИД;11PID;2.0;8.0;6.0;10.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;;;;;
45;DR.L2.K4A_VR_VFD_V_zad;ЧП конвейера TEC1200 (ЛК-4А): Уставка скорости;24M1-SC.SSP.O;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;6.0;10.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1470.0;0.0;1470.0;0.0;;;;;;;;;;;;;;;;;;;;;
46;DR.L2.SD2_PDV_VB1;Дробилка HP500: датчик вибрации;VT-05.I;КСД №2 (HP500);Подшипники двигателя;14M1;2.0;8.0;2.0;9.0;5.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;;;;;
47;DR.L2.SD2_PDV_VB2;Дробилка HP500: датчик вибрации;VT-06.I;КСД №2 (HP500);Подшипники двигателя;14M1;2.0;8.0;2.0;9.0;6.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;;;;;
48;DR.L2.SD2_PDV_VB3;Дробилка HP500: датчик вибрации;VT-07.I;КСД №2 (HP500);Подшипники двигателя;14M1;2.0;8.0;2.0;9.0;7.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;;;;;
49;Reserve_Tag_049;Датчик забивки течки;LT-05.I;Конвейер №4;Датчик забивки течки;11M1;2.0;8.0;2.0;1.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
50;DR.L2.K4_MS_FB_Rotating;Магнитный сепаратор: Управление вращением;GS-01.I;Конвейер №4;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
51;DR.L2.K4_MS_EmergStop;Магнитный сепаратор: кнопка аварийного останова;OA-01.I;Конвейер №4;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
52;DR.L2.K4_MS_N;Магнитный сепаратор: датчик мощности;JS-01.I;Конвейер №4;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
53;DR.L2.K4_MS_ST_Started;Магнитный сепаратор двигатель: сепаратор запущен;10Q1.R.I;Конвейер №4;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
54;DR.L2.PIT4.CB_Fault;Пластинчатый питатель №4: Отказ автоматического выключателя;1M1.SF.I;Пластинчатый питатель № 4;Пластинчатый питатель;1M1;2.0;1.0;2.0;11.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
55;DR.L2.PIT4_VR_VFD_ST_Started;ЧП пластинчатого питателя 4 (ПП-4): Работа привода ;1M1.R.I;Пластинчатый питатель № 4;Пластинчатый питатель;1M1;2.0;1.0;2.0;11.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
56;DR.L2.PIT4_VR_VFD_VFD_Failure;ЧП пластинчатого питателя 4 (ПП-4): Отказ привода;1M1.DF.I;Пластинчатый питатель № 4;Пластинчатый питатель;1M1;2.0;1.0;2.0;11.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
57;DR.L2.K4.EmergStop;Конвейер №4: Кнопка аварийного останова, провод аварийного останова;OA-02.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
58;DR.L2.K4.FB_Rotating;Конвейер №4: Управление вращением;GS-02.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
59;DR.L2.K4.Ngb;Конвейер №4: Датчик негабарита;LS-01.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
60;DR.L2.K4.FB_me;Конвейер №4: Детектор металла;OS-01.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;14.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
61;DR.L2.K4.CB_Fault;Двигатель конвейера №4: Отказ автоматического выключателя;11M1.SF.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
62;Reserve_Tag_062;Дистанционный пуск ковейера ПП-4, ЛK-4;HS-14.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
63;DR.L2.K4_VR_VFD_ST_Started;ЧП конвейера №4 (ЛК-4): Работа привода;11M1.R.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
64;DR.L2.K4_VR_VFD_Failure;ЧП конвейера №4 (ЛК-4): Отказ привода;11M1.DF.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
65;DR.L2.K4.Fuse;Срабатывание защит на ЛК-4;OS-02.I;Конвейер №4;Конвейер;11M1;2.0;1.0;2.0;11.0;20.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
66;DR.L2.GR3_PMU_EmergStop;Грохот RF1836-1: кнопка аварийного останова;OA-03.I;Грохот №3 (RF1836-1);ПМУ;12M1;2.0;1.0;2.0;11.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
67;DR.L2.GR3.CB_Fault;Двигатель грохота RF1836-1: отказ автоматического выключателя;12M1.SF.I;Грохот №3 (RF1836-1);Грохот;12M1;2.0;1.0;2.0;11.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
68;DR.L2.GR3.ST_Started;Двигатель грохота RF1836-1: работа грохота;12M1.R.I;Грохот №3 (RF1836-1);Грохот;12M1;2.0;1.0;2.0;11.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
69;DR.L2.GR3.N_coef;Двигатель грохота RF1836-1: контакт коэффициента мощности;12M1.PC.I;Грохот №3 (RF1836-1);Грохот;12M1;2.0;1.0;2.0;11.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
70;Reserve_Tag_070;Грохот EF2461: система включена;22M1.R.I;Грохот № 4 (EF2461);Грохот;22M1;2.0;1.0;2.0;11.0;26.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
71;Reserve_Tag_071;Грохот EF2461: ошибка системы;22M1.SF.I;Грохот № 4 (EF2461);Грохот;22M1;2.0;1.0;2.0;11.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
72;Reserve_Tag_072;Грохот EF2461: аварийный останов вкл.;22M1.DF.I;Грохот № 4 (EF2461);Грохот;22M1;2.0;1.0;2.0;11.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
73;Reserve_Tag_073;Грохот EF2461: очистка 1 активна;22M1C1.i.I.I;Грохот № 4 (EF2461);Очистка 1;22M1C1;2.0;1.0;2.0;11.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
74;Reserve_Tag_074;Грохот EF2461: очистка 2 активна;22M1C2.i.I.I;Грохот № 4 (EF2461);Очистка 2;22M1C2;2.0;1.0;2.0;11.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
75;Reserve_Tag_075;Грохот EF2461: режим с энкодерами/без энкодера;22M1EN.i.I.I;Грохот № 4 (EF2461);Энкодер;22M1EN;2.0;1.0;2.0;11.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
76;DR.L2.SD2_SZ1_ST_Act;Дробилка HP500: датчик счета зубьев;MS-01.I;КСД №2 (HP500);Счетчик зубов;SV1-01..8;2.0;1.0;2.0;12.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
77;DR.L2.SD2_SZ2_ST_Act;Дробилка HP500: датчик счета зубьев;MS-02.I;КСД №2 (HP500);Счетчик зубов;SV1-01..8;2.0;1.0;2.0;12.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
78;DR.L2.SD2_VL_P;Дробилка HP500: давление на промежуточном валу;PS-01.I;КСД №2 (HP500);Маслосистема;14M1;2.0;1.0;2.0;12.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
79;Reserve_Tag_079;Дробилка HP500: реле контакта футеровок;PS-04.I;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;2.0;12.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
80;DR.L2.SD2_MSS.FTR1_Clog;Дробилка HP500: датчик забивания фильтра гидравлики;XS-01.I;КСД №2 (HP500);Маслосистема;14M1;2.0;1.0;2.0;12.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
81;DR.L2.SD2_MSS.FTR2_Clog;Дробилка HP500: датчик забивания фильтра смазки;XS-02.I;КСД №2 (HP500);Маслосистема;14M1;2.0;1.0;2.0;12.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
82;DR.L2.SD2_MSS_H_m_Act;Дробилка HP500: реле уровня масла гидравлики;LS-02.I;КСД №2 (HP500);Маслосистема;14M1;2.0;1.0;2.0;12.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
83;DR.L2.SD2_MSS.Tank_H_m_Act;Дробилка HP500: реле уровня масла маслобака;LS-03.I;КСД №2 (HP500);Маслосистема;14M1;2.0;1.0;2.0;12.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
84;DR.L2.SD2_MSS_P_Zazh_Act;Дробилка HP500: реле давления зажима PS1;PS-02.I;КСД №2 (HP500);Маслосистема;SV1-01..8;2.0;1.0;2.0;12.0;10.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
85;DR.L2.SD2_MSS_P_Vigr_Act;Дробилка HP500: реле давления выгрузки PS2;PS-03.I;КСД №2 (HP500);Маслосистема;SV1-01..8;2.0;1.0;2.0;12.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
86;DR.L2.SD2.CB_ST_On;Двигатель дробилки HP500: автомат включен;14M1.SF.I;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;2.0;12.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
87;DR.L2.SD2.CTR_ST_On;Двигатель дробилки HP500: контактор включен;14M1.R.I;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;2.0;12.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
88;Reserve_Tag_088;Шкаф гидравлики HP500: локальный/дистанционный режим гидравлического насоса;15M1.LP.I;КСД №2 (HP500);Гидравлический насос;15M1;2.0;1.0;2.0;12.0;15.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
89;Reserve_Tag_089;Шкаф гидравлики HP500: Разрешение на запуск двигателя гидравлического насоса;15M1.RON.I;КСД №2 (HP500);Гидравлический насос;15M1;2.0;1.0;2.0;12.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
90;DR.L2.SD2_NS_CB_ST_On;Двигатель насоса смазки: автоматический выключатель;16M1.SF.I;КСД №2 (HP500);Смазочный насос;16M1;2.0;1.0;2.0;12.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
91;DR.L2.SD2_NS_ST_Started;Двигатель насоса смазки: двигатель запущен;16M1.R.I;КСД №2 (HP500);Смазочный насос;16M1;2.0;1.0;2.0;12.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
92;DR.L2.SD2_NG_CB_ST_On;Двигатель гидравлического насоса автоматический выключатель;15M1.SF.I;КСД №2 (HP500);Гидравлический насос;15M1;2.0;1.0;2.0;12.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
93;DR.L2.SD2_NG_ST_Started;Двигатель гидравлического насоса: двигатель запущен;15M1.R.I;КСД №2 (HP500);Гидравлический насос;15M1;2.0;1.0;2.0;12.0;20.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
94;DR.L2.SD2_OV_CB_ST_On;Двигатель охладителя вентилятора: автоматический выключатель;17M1.SF.I;КСД №2 (HP500);Охладитель вентилятора;17M1;2.0;1.0;2.0;12.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
95;DR.L2.SD2_OV_ST_Started;Двигатель охладителя вентилятора: двигатель запущен;17M1.R.I;КСД №2 (HP500);Охладитель вентилятора;17M1;2.0;1.0;2.0;12.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
96;DR.L2.SD2_VN_CB_ST_On;Двигатель воздуходувки автоматический выключатель;18M1.SF.I;КСД №2 (HP500);Воздуходувка;18M1;2.0;1.0;2.0;12.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
97;DR.L2.SD2_VN_ST_Started;Двигатель воздуходувки двигатель запущен;18M1.R.I;КСД №2 (HP500);Воздуходувка;18M1;2.0;1.0;2.0;12.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
98;DR.L2.SD2_MSN_CB_ST_On;Нагреватели масла: автоматический выключатель;19R1.SF.I;КСД №2 (HP500);Нагреватели масла;19R1;2.0;1.0;2.0;12.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
99;DR.L2.SD2_MSN_ST_Started;Нагреватели масла: ТЭНы запущены;19R1.R.I;КСД №2 (HP500);Нагреватели масла;19R1;2.0;1.0;2.0;12.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
100;DR.L2.GR4_PMU_EmergStop;Грохот EF2461-2D: кнопка аварийного останова;OA-04.I;Грохот № 4 (EF2461);ПМУ;22M1;2.0;1.0;2.0;12.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
101;DR.L2.MD2.Clog;Разгрузочный конвейер: датчик подпора;LS-04.I;КМД №2 (MP800);датчик подпора;M1;2.0;1.0;2.0;13.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
102;DR.L2.K4A.EmergStop;Конвейер TEC1200 (ЛК-4а): Кнопка аварийного останова;OA-05.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
103;DR.L2.K4A.FB_Rotating;Конвейер TEC1200 (ЛК-4а): Управление вращением;GS-03.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
104;DR.L2.K4A.Material;Конвейер TEC1200 (ЛК-4а): Датчик контроля наличия материала;LS-09.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
105;DR.L2.K4A.CB_Fault;Двигатель конвейера TEC1200 (ЛК-4а): Отказ автоматического выключателя;24M1.SF.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
106;Reserve_Tag_106;Конвейер TEC1200 (ЛК-4а): леерная защита (троссовый выключатель);OA-12.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
107;DR.L2.K4A.ST_Started;Двигатель конвейера TEC1200 (ЛК-4а): Работа привода скорости;24M1.R.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;10.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
108;DR.L2.K4A.V_Failure;Двигатель конвейера TEC1200 (ЛК-4а): Отказ привода скорости;24M1.DF.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
109;Reserve_Tag_109;Конвейер TEC1200 (ЛК-4а): контроль проскальзывания ленты;ST-02.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
110;DR.L2.MD2.EmergStop;Дробилка MP800: кнопка аварийного останова;OA-06.I;КМД №2 (MP800);Дробилка;M1;2.0;1.0;2.0;13.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
111;DR.L2.MD2_NS1.ZS_ST_Opened;Дробилка MP800: бесконтактный выключатель положения заслонки смазочного насоса;ZS-01.I;КМД №2 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;13.0;14.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
112;DR.L2.MD2_NS2.ZS_ST_Opened;Дробилка MP800: бесконтактный выключатель положения заслонки смазочного насоса;ZS-02.I;КМД №2 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;13.0;15.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
113;DR.L2.MD2_MSS_HL_m;Дробилка MP800: датчик уровня масла, низкий уровень;LS-05.I;КМД №2 (MP800);Маслосистема;M1;2.0;1.0;2.0;13.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
114;DR.L2.MD2_MSS_HA_m;Дробилка MP800: датчик уровня масла, аварийно низкий уровень;LS-06.I;КМД №2 (MP800);Маслосистема;M1;2.0;1.0;2.0;13.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
115;DR.L2.MD2_MSS_H_m_Act;Дробилка MP800: реле уровня масла;LS-07.I;КМД №2 (MP800);Маслосистема;M1;2.0;1.0;2.0;13.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
116;DR.L2.MD2_SZ1_ST_Act;Дробилка MP800: датчик счета зубьев;MS-03.I;КМД №2 (MP800);Счетчик зубов;SOL1..9;2.0;1.0;2.0;13.0;19.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
117;DR.L2.MD2_SZ2_ST_Act;Дробилка MP800: датчик счета зубьев;MS-04.I;КМД №2 (MP800);Счетчик зубов;SOL1..9;2.0;1.0;2.0;13.0;20.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
118;Reserve_Tag_118;Дробилка HP500: забивка течки;LT-00.I;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;2.0;13.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
119;DR.L2.MD2.CB_ST_On;Двигатель дробилки MP800: автомат включен;M1.SF.I;КМД №2 (MP800);Дробилка;M1;2.0;1.0;2.0;13.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
120;DR.L2.MD2.CTR_ST_On;Двигатель дробилки MP800: контактор включен;M1.R.I;КМД №2 (MP800);Дробилка;M1;2.0;1.0;2.0;13.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
121;DR.L2.MD2_OV1_CB_ST_On;Двигатель охладителя вентилятора 1: автоматический выключатель;29M1.SF.I;КМД №2 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;2.0;13.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
122;DR.L2.MD2_OV1_ST_Started;Двигатель охладителя вентилятора 1: двигатель запущен;29M1.R.I;КМД №2 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;2.0;13.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
123;DR.L2.MD2_OV2_CB_ST_On;Двигатель охладителя вентилятора 2: автоматический выключатель;30M1.SF.I;КМД №2 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;2.0;13.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
124;DR.L2.MD2_OV2_ST_Started;Двигатель охладителя вентилятора 2: двигатель запущен;30M1.R.I;КМД №2 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;2.0;13.0;32.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
125;DR.L2.MD2_NS1_CB_ST_On;Двигатель смазочного насоса 1: автоматический выключатель;27M1.SF.I;КМД №2 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;14.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
126;DR.L2.MD2_NS1_ST_Started;Двигатель смазочного насоса 1: двигатель запущен;27M1.R.I;КМД №2 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;14.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
127;DR.L2.MD2_NS2_CB_ST_On;Двигатель смазочного насоса 2: автоматический выключатель;28M1.SF.I;КМД №2 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;14.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
128;DR.L2.MD2_NS2_ST_Started;Двигатель смазочного насоса 2: двигатель запущен;28M1.R.I;КМД №2 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;14.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
129;DR.L2.MD2_VN_CB_ST_On;Двигатель воздуходувки автоматический выключатель;31M1.SF.I;КМД №2 (MP800);Воздуходувка;31M1;2.0;1.0;2.0;14.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
130;DR.L2.MD2_VN_ST_Started;Двигатель воздуходувки двигатель запущен;31M1.R.I;КМД №2 (MP800);Воздуходувка;31M1;2.0;1.0;2.0;14.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
131;DR.L2.MD2_MSN_CB_ST_On;Нагреватели масла: автоматический выключатель;32R1.SF.I;КМД №2 (MP800);Нагреватели масла;32R1;2.0;1.0;2.0;14.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
132;DR.L2.MD2_MSN_ST_Started;Нагреватели масла: ТЭНы запущены.;32R1.R.I;КМД №2 (MP800);Нагреватели масла;32R1;2.0;1.0;2.0;14.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
133;DR.L2.MD2_NG_CB_ST_On;Двигатель гидравлического насоса: автоматический выключатель;26M1.SF.I;КМД №2 (MP800);Гидравлический насос;26M1;2.0;1.0;2.0;14.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
134;DR.L2.MD2_NG_ST_Started;Двигатель гидравлического насоса: двигатель запущен;26M1.R.I;КМД №2 (MP800);Гидравлический насос;26M1;2.0;1.0;2.0;14.0;10.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
135;DR.L2.PMU1.Mode_Local;Коробка локального управления STLB10 (+10,8 м): локальный/дистанционный переключатель S1;OI-01.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;14.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
136;DR.L2.PMU1.EmergStop;Коробка локального управления STLB10 (+10,8 м): Кнопка аварийного останова S12;OA-08.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;14.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
137;DR.L2.GR3_PMU_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск грохота 1836-1P S2;HS-01.I;Грохот №3 (RF1836-1);ПМУ;12M1;2.0;1.0;2.0;14.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
138;DR.L2.SD2.ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск дробилки HP500 S3;HS-02.I;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;2.0;14.0;14.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
139;DR.L2.SD2_NS_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск смазочного насоса дробилки HP500 S4;HS-03.I;КСД №2 (HP500);Смазочный насос;16M1;2.0;1.0;2.0;14.0;15.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
140;DR.L2.SD2_OV_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск охладителя вентилятора дробилки HP500 S5;HS-04.I;КСД №2 (HP500);Охладитель вентилятора;17M1;2.0;1.0;2.0;14.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
141;DR.L2.SD2_VN_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск воздуходувки дробилки HP500;HS-05.I;КСД №2 (HP500);Воздуходувка;18M1;2.0;1.0;2.0;14.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
142;DR.L2.PMU2.Mode_Local;Коробка локального управления STLB20 (+6,1 м): Локальный/дистанционный S1;OI-02.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;14.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
143;DR.L2.PMU2.EmergStop;Коробка локального управления STLB20 (+6,1 м): Кнопка аварийного останова S12;OA-09.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;14.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
144;DR.L2.GR4_PMU_ST_PMU_Started;Коробка локального управления STLB20 (+6,1 м): Запуск грохота 2461-2D S2;HS-06.I;Грохот № 4 (EF2461);ПМУ;22M1;2.0;1.0;2.0;14.0;20.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
145;DR.L2.PMU3.Local;Коробка локального управления STLB30 (+0,0 м): Локальный/дистанционный S1;OI-03.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;14.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
146;DR.L2.PMU3.EmergStop;Коробка локального управления STLB30 (+0,0 м): Кнопка аварийного останова S12;OA-10.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;14.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
147;DR.L2.MD2.ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск дробилки MP800 S2;HS-07.I;КМД №2 (MP800);Дробилка;M1;2.0;1.0;2.0;14.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
148;DR.L2.MD2_NS1_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск смазочного насоса 1 дробилки MP800 S3;HS-08.I;КМД №2 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;14.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
149;DR.L2.MD2_NS2_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск смазочного насоса 2 дробилки MP800 S4;HS-09.I;КМД №2 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;14.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
150;DR.L2.MD2_OV1_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск охладителя вентилятора 1 дробилки MP800 S5;HS-10.I;КМД №2 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;2.0;14.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
151;DR.L2.MD2_OV2_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск охладителя вентилятора 2 дробилки MP800 S6;HS-11.I;КМД №2 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;2.0;14.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
152;DR.L2.MD2_VN_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск воздуходувки дробилки MP800 S7;HS-12.I;КМД №2 (MP800);Воздуходувка;31M1;2.0;1.0;2.0;14.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
153;DR.L2.K4A.ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск конвейера TEC1200 (ЛК-4а) S8;HS-13.I;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;14.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
154;DR.L2.PMU.EmergStop;CCA: кнопка аварийного останова;OA-11.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;14.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
155;DR.L2.PMU.U_norm;Напряжение стандартное;ES.EV.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;15.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
156;DR.L2.PMU.ST_EmergStop;Активирован АВАРИЙНЫЙ ОСТАНОВ;ES.ON.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;15.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
157;Reserve_Tag_157;Двигатель разгрузочного конвейера: конвейер запущен;5M1.R.I;Конвейер №6;Конвейер;35M1;2.0;8.0;2.0;11.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
158;DR.L2.K4_MS_CMD_Lmp_Started;Магнитный сепаратор: Световой сигнал;10Q.LI.O;Конвейер №4;Магнитный сепаратор;10Q;2.0;1.0;6.0;17.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
159;Reserve_Tag_159;Коробка локального управления STLB10 (+10,8м): световая сигнализация;AL-17.O;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;17.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
160;DR.L2.PIT4_VR_VFD_CMD_Start;ЧП пластинчатого питателя №4 (ПП-4): Пуск;1M1.STR.O;Пластинчатый питатель № 4;Пластинчатый питатель;1M1;2.0;1.0;6.0;17.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
161;DR.L2.K4.CMD_Start;Двигатель конвейера №4 (ЛК-4): Пуск;11M1.STR.O;Конвейер №4;Конвейер;11M1;2.0;1.0;6.0;17.0;5.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
162;Reserve_Tag_162;Коробка локального управления STLB20 (+6,1м): световая сигнализация;AL-18.O;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;17.0;4.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
163;DR.L2.GR3.CMD_Start;Двигатель грохота 1836-1: Пуск;12M1.STR.O;Грохот №3 (RF1836-1);Грохот;12M1;2.0;1.0;6.0;17.0;6.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
164;Reserve_Tag_164;Коробка локального управления STLB30 (+0,0м): световая сигнализация;AL-19.O;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;17.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
165;DR.L2.SD2.CMD_Start;Двигатель дробилки HP500: Пуск;14M1.STR.O;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;6.0;17.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
166;DR.L2.SD2.CMD_Start_Perm;Двигатель дробилки HP500: Разрешение на пуск;14M1-RON.O;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;6.0;17.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
167;DR.L2.SD2_NS_CMD_Start;Двигатель насоса смазки: запуск смазочного насоса дробилки HP500;16M1.STR.O;КСД №2 (HP500);Смазочный насос;16M1;2.0;1.0;6.0;17.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
168;DR.L2.SD2_NG_CMD_Start;Двигатель гидравлического насоса: запуск гидравлического насоса дробилки HP500;15M1.STR.O;КСД №2 (HP500);Гидравлический насос;15M1;2.0;1.0;6.0;17.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
169;DR.L2.SD2_OV_CMD_Start;Двигатель охладителя вентилятора: запуск охладителя вентилятора дробилки HP500;17M1.STR.O;КСД №2 (HP500);Охладитель вентилятора;17M1;2.0;1.0;6.0;17.0;12.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
170;DR.L2.SD2_VN_CMD_Start;Двигатель воздуходувки: запуск воздуходувки дробилки HP500;18M1.STR.O;КСД №2 (HP500);Воздуходувка;18M1;2.0;1.0;6.0;17.0;13.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
171;DR.L2.SD2_MSN_CMD_Start;Нагреватели масла: запуск ТЭНов дробилки HP500;19R1.STR.O;КСД №2 (HP500);Нагреватели масла;19R1;2.0;1.0;6.0;17.0;14.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
172;DR.L2.K4A_VR_VFD_CMD_Start;ЧП конвейера TEC1200 (ЛК-4А): Пуск;24M1.STR.O;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;6.0;17.0;18.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
173;DR.L2.MD2.CMD_Start;Двигатель дробилки MP800: Пуск;M1.STR.O;КМД №2 (MP800);Дробилка;M1;2.0;1.0;6.0;17.0;19.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
174;DR.L2.MD2.CMD_Start_Perm;Двигатель дробилки MP800: Разрешение на пуск;M1-RON.O;КМД №2 (MP800);Дробилка;M1;2.0;1.0;6.0;17.0;20.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
175;DR.L2.MD2_OV1_CMD_Start;Двигатель охладителя вентилятора 1: запуск охладителя вентилятора 1 MP800;29M1.STR.O;КМД №2 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;6.0;17.0;21.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
176;DR.L2.MD2_OV2_CMD_Start;Двигатель охладителя вентилятора 2: запуск охладителя вентилятора 2 MP800;30M1.STR.O;КМД №2 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;6.0;17.0;22.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
177;DR.L2.MD2_NS1_CMD_Start;Двигатель смазочного насоса 1: запуск смазочного насоса дробилки MP800;27M1.STR.O;КМД №2 (MP800);Смазочный насос 1;27M1;2.0;1.0;6.0;17.0;23.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
178;DR.L2.MD2_NS2_CMD_Start;Двигатель смазочного насоса 2: запуск смазочного насоса дробилки MP800;28M1.STR.O;КМД №2 (MP800);Смазочный насос 2;28M1;2.0;1.0;6.0;17.0;24.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
179;DR.L2.MD2_VN_CMD_Start;Двигатель воздуходувки: запуск насоса воздуходувки дробилки MP800;31M1.STR.O;КМД №2 (MP800);Воздуходувка;31M1;2.0;1.0;6.0;17.0;25.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
180;DR.L2.MD2_MSN_CMD_Start;Нагреватели масла: запуск ТЭНов дробилки MP800;32R1.STR.O;КМД №2 (MP800);Нагреватели масла;32R1;2.0;1.0;6.0;17.0;26.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
181;DR.L2.MD2_NG_CMD_Start;Двигатель гидравлического насоса: запуск гидравлического насоса дробилки MP800;26M1.STR.O;КМД №2 (MP800);Гидравлический насос;26M1;2.0;1.0;6.0;17.0;27.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
182;Reserve_Tag_182;Индикация разрешения дистанционного пуска ПП-4, ЛК-4;AL-20.O;Конвейер №4;Конвейер;11M1;2.0;1.0;6.0;17.0;28.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
183;Reserve_Tag_183;Коробка локального управления STLB10 (+10,8 м): световой сигнал H2 - Грохот RF 1836 запущен;AL-01.O;Грохот №3 (RF1836-1);ПМУ;12M1;2.0;1.0;6.0;17.0;30.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
184;DR.L2.SD2.CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): световой сигнал H3 - дробилка HP500 запущена;AL-02.O;КСД №2 (HP500);Дробилка;14M1;2.0;1.0;6.0;17.0;31.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
185;DR.L2.PMU1.CMD_Snd;Коробка локального управления STLB10 (+10,8 м): сирена ;AL-03.O;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;17.0;32.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
186;DR.L2.SD2_NS_CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): световой сигнал H4 смазочный насос дробилки запущен;AL-04.O;КСД №2 (HP500);Смазочный насос;16M1;2.0;1.0;6.0;18.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
187;DR.L2.SD2_OV_CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): световой сигнал H5 - охл.вентилятор запущен;AL-05.O;КСД №2 (HP500);Охладитель вентилятора;17M1;2.0;1.0;6.0;18.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
188;DR.L2.SD2_VN_CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): световой сигнал H6- воздуходувка запущена;AL-06.O;КСД №2 (HP500);Воздуходувка;18M1;2.0;1.0;6.0;18.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
189;DR.L2.PMU2.CMD_Snd;Коробка локального управления STLB20 (+6,1 м): сирена;AL-07.O;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;18.0;4.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
190;DR.L2.GR4_PMU_CMD_Lmp_Started;Коробка локального управления STLB20 (+6,1 м): световой сигнал H2- Грохот EF2461 запущен;AL-08.O;Грохот № 4 (EF2461);ПМУ;22M1;2.0;1.0;6.0;18.0;5.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
191;DR.L2.PMU3.CMD_Snd;Коробка локального управления STLB30 (+0,0 м): сирена;AL-09.O;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;18.0;6.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
192;DR.L2.MD2.CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): световой сигнал H2- дробилка MP800 запущена;AL-10.O;КМД №2 (MP800);Дробилка;M1;2.0;1.0;6.0;18.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
193;DR.L2.MD2_NS1_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): световой сигнал H3 - смазочный насос дробилки 1 MP800 запущен;AL-11.O;КМД №2 (MP800);Смазочный насос 1;27M1;2.0;1.0;6.0;18.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
194;DR.L2.MD2_NS2_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): световой сигнал H4 - смазочный насос дробилки 2 MP800 запущен;AL-12.O;КМД №2 (MP800);Смазочный насос 2;28M1;2.0;1.0;6.0;18.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
195;DR.L2.MD2_OV1_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): световой сигнал H5- охл.вентилятор 1 запущен;AL-13.O;КМД №2 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;6.0;18.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
196;DR.L2.MD2_OV2_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): световой сигнал H6- охл.вентилятор 2 запущен;AL-14.O;КМД №2 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;6.0;18.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
197;DR.L2.MD2_VN_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): световой сигнал H7 -воздуходувка запущена;AL-15.O;КМД №2 (MP800);Воздуходувка;31M1;2.0;1.0;6.0;18.0;12.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
198;DR.L2.K4A.CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H8- конвейер TEC1200 (ЛК-4а) запущен;AL-16.O;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;1.0;6.0;18.0;13.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
199;DR.L2.SD2_GS.SOL1_CMD_On;SOL1 HP500 Зажим контура давления;SV1-01.O;КСД №2 (HP500);SOL1;SOL1;2.0;1.0;6.0;18.0;14.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
200;DR.L2.SD2_GS.SOL2_CMD_On;SOL2 HP500 Realeasing, Разжимание;SV1-02.O;КСД №2 (HP500);SOL2;SOL2;2.0;1.0;6.0;18.0;15.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
201;DR.L2.SD2_GS.SOL3_CMD_On;SOL3 HP500 Realeasing, Разжимание;SV1-03.O;КСД №2 (HP500);SOL3;SOL3;2.0;1.0;6.0;18.0;16.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
202;DR.L2.SD2_GS.SOL4_CMD_On;SOL4 HP500 Контур давления. Open setting/Close setting. Clearing/Release;SV1-04.O;КСД №2 (HP500);SOL4;SOL4;2.0;1.0;6.0;18.0;17.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
203;DR.L2.SD2_GS.SOL5_CMD_On;SOL5 HP500 OPEN setting.;SV1-05.O;КСД №2 (HP500);SOL5;SOL5;2.0;1.0;6.0;18.0;18.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
204;DR.L2.SD2_GS.SOL6_CMD_On;SOL6 HP500 CLOSE setting.;SV1-06.O;КСД №2 (HP500);SOL6;SOL6;2.0;1.0;6.0;18.0;19.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
205;DR.L2.SD2_GS.SOL7_CMD_On;SOL7 HP500 Release;SV1-07.O;КСД №2 (HP500);SOL7;SOL7;2.0;1.0;6.0;18.0;20.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
206;DR.L2.SD2_GS.SOL8_CMD_On;SOL8 HP500 Clearing;SV1-08.O;КСД №2 (HP500);SOL8;SOL8;2.0;1.0;6.0;18.0;21.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
207;DR.L2.PMU.CMD_EmergStop_Ack;Сброс АВАРИЙНОГО ОСТАНОВА;ES.RST.O;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;18.0;22.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
208;Reserve_Tag_208;Грохот EF2461: Старт/Стоп;22M1.STR.O;Грохот № 4 (EF2461);Грохот;22M1;2.0;1.0;6.0;19.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
209;Reserve_Tag_209;Грохот EF2461: Подтверждение ошибок;22M1ASK.O;Грохот № 4 (EF2461);Грохот;22M1;2.0;1.0;6.0;19.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
210;Reserve_Tag_210;Грохот EF2461: Очистка 1;22M1C1.O;Грохот № 4 (EF2461);Очистка 1;22M1C1;2.0;1.0;6.0;19.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
211;Reserve_Tag_211;Грохот EF2461: Очистка 2;22M1C2.O;Грохот № 4 (EF2461);Очистка 2;22M1C2;2.0;1.0;6.0;19.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
212;Reserve_Tag_212;Грохот EF2461: выбор режима с энкодерами/без энкодеров;22M1EN.O;Грохот № 4 (EF2461);Энкодер;22M1EN;2.0;1.0;6.0;19.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
213;DR.L2.MD2_GS_FB_EmergStop;Шкаф гидравлики MP800: PB1 - Аварийний кнопка (0 - ок) (POWER UNIT E-STOP, PB3 - MAINTENANCE CONTROL STATION E-STOP);PB1, PB3.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
214;DR.L2.MD2_GS_Manual;Шкаф гидравлики MP800: SS6 - Переключатель Авто (MAINTENANCE CONTROL STATION (MANUAL-AUTO));SS6.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
215;DR.L2.MD2_GS_SS2_1;Шкаф гидравлики MP800: SS2.1 - Кнопка Увеличить зазор (LOCAL CONTROL STATION (OPEN - CLOSE));SS2.1.I;КМД №2 (MP800);Шкаф гидравлики;SOL5;2.0;1.0;2.0;20.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
216;DR.L2.MD2_GS_SS2_2;Шкаф гидравлики MP800: SS2.2 - Кнопка Уменьшить зазор (LOCAL CONTROL STATION (OPEN - CLOSE));SS2.2.I;КМД №2 (MP800);Шкаф гидравлики;SOL6;2.0;1.0;2.0;20.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
217;DR.L2.MD2_GS_SS7_1;Шкаф гидравлики MP800: SS7.1 - Кнопка Зажать (MAINTENANCE CONTROL STATION (CLAMP CYLINDER PRESS - RELESE CYLINDER PRESS));SS7.1.I;КМД №2 (MP800);Шкаф гидравлики;SOL2;2.0;1.0;2.0;20.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
218;DR.L2.MD2_GS_SS3;Шкаф гидравлики MP800: SS3 - Кнопка Очистка (LOCAL CONTROL STATION (CLEAR));SS3.I;КМД №2 (MP800);Шкаф гидравлики;SOL8;2.0;1.0;2.0;20.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
219;DR.L2.MD2_GS_SS7_2;Шкаф гидравлики MP800: SS7.2 - Кнопка Разжать (MAINTENANCE CONTROL STATION (CLAMP CYLINDER PRESS - RELESE CYLINDER PRESS));SS7.2.I;КМД №2 (MP800);Шкаф гидравлики;SOL3;2.0;1.0;2.0;20.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
