n_variable_index;c_name_variable;c_desc_variable;c_signal_ident;c_name_section;c_name_position;c_num_position;n_controller_id;n_variable_data_type_id;n_variable_type_id;n_module_index;n_module_channel;PPI.FilterTime;PPI.mCodeScaleMin;PPI.mCodeScaleMax;PPI.mCodeLowThreshold;PPI.mCodeHighThreshold;PPI.Hysteresis;PPI.MediaLen;PPI.LocalOverrideValue;PPI.MinEU;PPI.MaxEU;SP.SP;SP.TechHi;SP.TechLo;;;;;;;;;;;;;;;;;;;;;
220;DR.L2.MD2_GS_PB2;Шкаф гидравлики MP800: PB2 - Кнопка Восстановить давление LOCAL CONTROL STATION (PRESSURIZE REZET);PB2.I;КМД №2 (MP800);Шкаф гидравлики;SOL7;2.0;1.0;2.0;20.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
221;DR.L2.MD2_GS_SS4;Шкаф гидравлики MP800: SS4 - Кнопка Быстрое премещение LOCAL CONTROL STATION (RUN - BOWL REMOVAL) - Удаление внутренего конуса;SS4.I;КМД №2 (MP800);Шкаф гидравлики;SOL4;2.0;1.0;2.0;20.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
222;DR.L2.MD2_GS_HA_m;Шкаф гидравлики MP800: LSL-1 - LOW HYDRAULIC OIL LEVEL;LSL-1.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
223;DR.L2.MD2_GS_P;Шкаф гидравлики MP800: DPSH-1 - HYDRAULIC FILTER PRESSURE SWITCH;DPSH-1.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
224;DR.L2.MD2_GS_Local;Шкаф гидравлики MP800: SS5 - LOCAL CONTROL STATION (LOCAL - REMOTE) - 1 Дистанция;HU.LD.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
225;DR.L2.MD2_GS.JMP;Шкаф гидравлики MP800: JUMPER (включение защиты по низкму давлению Зажима и Разжима) - перемычка всегда включено;JMP.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
226;DR.L2.MD2_GS_ZSO1;Шкаф гидравлики MP800: ZSO-1 HPU SUCTION BALL VALVE PROXIMITY SWITCH;ZSO-1.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
227;DR.L2.MD2.CAB.3G3_OK2;"Питание внутренних цепей. Сигнал от блока 3G3 ""DC OK2"" ";+24V-ON.1.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
228;DR.L2.MD2.CAB.3G4_Batt_Discharging;"Питание внутренних цепей. Сигнал от блока 3G4 ""Bat dis"" ";+24V-ON.2.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
229;DR.L2.MD2.CAB.3G4_Batt_Fail;"Питание внутренних цепей. Сигнал от блока 3G4 ""Bat fail"" ";+24V-ON.3.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;2.0;20.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
230;DR.L2.MD2_GS.SOL1_CMD_On;Шкаф гидравлики MP800: SOL1 ON Байпас первого г/насоса;SOL1.O;КМД №2 (MP800);SOL1;SOL1;2.0;1.0;6.0;21.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
231;DR.L2.MD2_GS.SOL2_CMD_On;Шкаф гидравлики MP800: SOL2 ON OPEN setting. Открытие щели;SOL2.O;КМД №2 (MP800);SOL2;SOL2;2.0;1.0;6.0;21.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
232;DR.L2.MD2_GS.SOL3_CMD_On;Шкаф гидравлики MP800: SOL3 ON CLOSE setting. Закрытие щели;SOL3.O;КМД №2 (MP800);SOL3;SOL3;2.0;1.0;6.0;21.0;4.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
233;DR.L2.MD2_GS.SOL4_CMD_On;Шкаф гидравлики MP800: SOL4 ON Release - контур Разжимного цилиндра;SOL4.O;КМД №2 (MP800);SOL4;SOL4;2.0;1.0;6.0;21.0;5.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
234;DR.L2.MD2_GS.SOL5_CMD_On;Шкаф гидравлики MP800: SOL5 ON Clearing - Очистка;SOL5.O;КМД №2 (MP800);SOL5;SOL5;2.0;1.0;6.0;21.0;6.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
235;DR.L2.MD2_GS.SOL6_CMD_On;Шкаф гидравлики MP800: SOL6 ON Clamping - контур Зажимного цилиндра;SOL6.O;КМД №2 (MP800);SOL6;SOL6;2.0;1.0;6.0;21.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
236;DR.L2.MD2_GS.SOL7_CMD_On;Шкаф гидравлики MP800: SOL7 ON Изоляция г/акуум. Зажимного цилиндар;SOL7.O;КМД №2 (MP800);SOL7;SOL7;2.0;1.0;6.0;21.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
237;DR.L2.MD2_GS.SOL8_CMD_On;Шкаф гидравлики MP800: SOL8 ON Сброс давления Зажимного цилинда;SOL8.O;КМД №2 (MP800);SOL8;SOL8;2.0;1.0;6.0;21.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
238;DR.L2.MD2_GS.SOL9_CMD_On;Шкаф гидравлики MP800: SOL9 ON Bowl removal - Быстрое перемещение;SOL9.O;КМД №2 (MP800);SOL9;SOL9;2.0;1.0;6.0;21.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
239;DR.L2.MD2_GS_CMD_Lmp_On_HA_m;"Шкаф гидравлики MP800: LT4 - LOCAL CONTROL STATION (LAMP ON LOW OIL LEVEL) Пульт местн. управления, лампа LT4 ""Низкий уровень масла"" включить";LT4.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;21.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
240;DR.L2.MD2_GS.FTR_CMD_Lmp_On_Clog;"Шкаф гидравлики MP800: LT6 - LOCAL CONTROL STATION (LAMP ON DIRTY HYDRAULIC FILTER) Пульт местн. управления, лампа LT6 ""Загрязнение гидравлического фильтра"" включить";LT6.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;21.0;12.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
241;DR.L2.MD2_GS_LT2;"Шкаф гидравлики MP800: LT2 - LOCAL CONTROL STATION (LAMP ON LOW CLAMP PRESSURE) Пульт местн. управления, лампа LT2 ""Низкое давление в зажимном цилиндре"" включить";LT2.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;21.0;14.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
242;DR.L2.MD2_GS_LT3;"Шкаф гидравлики MP800: LT3 - LOCAL CONTROL STATION (LAMP ON LOW RELEASE PRESSURE) Пульт местн. управления, лампа LT3 ""Низкое давление в высвобождающем цилиндре"" включить";LT3.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;21.0;15.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
243;DR.L2.MD2_GS_CMD_Lmp_On_TA_m;"Шкаф гидравлики MP800: LT5 - LOCAL CONTROL STATION (LAMP ON HIGH OIL TEMPERATURE) Пульт местн. управления, лампа LT5 ""Высокая температура масла"" включить";LT5.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;21.0;16.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
244;DR.L2.MD2_GS_P_Zazh;Шкаф гидравлики MP800: PIT-1 CLAMP PRESSURE TRANSMITTER ( давление зажима);PIT-1.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;2.0;22.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;200.0;0.0;250.0;200.0;250.0;0.0;;;;;;;;;;;;;;;;;;;;;
245;DR.L2.MD2_GS_P_Vigr;Шкаф гидравлики MP800: PIT-2 TRAMP RELEASE PRESSURE TRANSMITTER (давление разжима);PIT-2.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;2.0;22.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;200.0;0.0;250.0;200.0;250.0;0.0;;;;;;;;;;;;;;;;;;;;;
246;DR.L2.MD2_GS_FK;Шкаф гидравлики MP800: PIT-6 LINER CONTACT PRESSURE TRANSMITTER (контакт футеровки);PIT-6.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;2.0;22.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;250.0;0.0;250.0;0.0;;;;;;;;;;;;;;;;;;;;;
247;DR.L2.MD2_GS_T_m;Шкаф гидравлики MP800: TIT-1 HYDRAULIK TANK OIL TEMPERATURE TRANSMITTER (температура масла в гидравлическом баке);TIT-1.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;2.0;22.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-40.0;302.0;0.0;302.0;-40.0;;;;;;;;;;;;;;;;;;;;;
248;DR.L2.PIT4_VFD_VR.SP;ЧП пластинчатого питателя №4 (ПП-4): скорость - Задание;1M1.SC.SP;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;100.0;300.0;10.0;300.0;100.0;;;;;;;;;;;;;;;;;;;;;
249;DR.L2.PIT4_VFD_VR.MV.SP;ЧП пластинчатого питателя №4 (ПП-4): Ручное задание скорости ;1M1.MVSP;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;300.0;0.0;300.0;100.0;;;;;;;;;;;;;;;;;;;;;
250;DR.L2.K4_VFD_VR.SP;ЧП конвейера №4 (ЛК-4): скорость - Задание;11M1.SP;Конвейер №4;ПИД;11PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;;;;;
251;DR.L2.K4_VFD_VR.MV.SP;ЧП конвейера №4 (ЛК-4): Ручное задание ;11M1.MVSP;Конвейер №4;ПИД;11PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;;;;;
252;DR.L2.K4A.H.SP;ЧП конвейера TEC1200 (ЛК-4А): скорость - Задание;24M1.SC.SP;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;600.0;1150.0;0.0;1150.0;600.0;;;;;;;;;;;;;;;;;;;;;
253;DR.L2.K4A_VFD_VR.MV.SP;ЧП конвейера TEC1200 (ЛК-4А): Ручное значение;24M1.MVSP;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;600.0;1150.0;0.0;1150.0;600.0;;;;;;;;;;;;;;;;;;;;;
254;DR.L2.ST_EmergStop;Аварийный останов линии 2;ALARML;Каскад 2;Последовательность;1.Cascad;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
255;DR.L2.MD2_MSS.Delta_T_EV_m_Rtn;MP800 dT эксц. и обратного масла;DT-14-11.F;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;150.0;0.0;150.0;0.0;;;;;;;;;;;;;;;;;;;;;
256;DR.L2.MD2_MSS_ZS.Opened_Closed;MP800 ОБЕ ЗАСЛОНКИ МАСЛОНАСОСОВ ОТКРЫТЫ ИЛИ ЗАКРЫТЫ;2ZS_BOTH_OPCL;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
257;DR.L2.MD2.VB;MP800 Высокая вибрация при остановленой подаче;M1L.F.VT60;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1.0;0.0;1.0;-1000.0;;;;;;;;;;;;;;;;;;;;;
258;DR.L2.K4A.CMD_Start;Команда на запуск конвейера №4а;11M1.RUN;Конвейер №4;Конвейер;11M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1.0;1.0;0.0;1.0;-1.0;;;;;;;;;;;;;;;;;;;;;
259;DR.L2.SEQ.Mode_Local;Признак местного управления линии 2;LOCAL;Каскад 2;Последовательность;1.Cascad;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
260;DR.L2.PIT4.L;Бункер: датчик уровня радарный - для порогового управления;LIC-02.HILO;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-3.0;3.0;0.0;3.0;-3.0;;;;;;;;;;;;;;;;;;;;;
261;DR.L2.SD2_GS.Gap_Calib_Perm;Дробилка HP500: Разрешение от оператора на калибровку щели;MS-01.K;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;1.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
262;DR.L2.MD2_GS.Gap_Calib_Perm;Дробилка MP800: Разрешение от оператора на калибровку щели;MS-03.K;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;1.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
263;DR.L2.SD2_GS_Gap_SP;Дробилка HP500: Задание зазора щели;MS-01.SP;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;6.0;100.0;10.0;100.0;6.0;;;;;;;;;;;;;;;;;;;;;
264;DR.L2.MD2_GS.Gap_SP;Дробилка MP800: Задание зазора щели;MS-03.SP;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;6.0;30.0;10.0;30.0;6.0;;;;;;;;;;;;;;;;;;;;;
265;DR.L2.SD2_GS.Gap_PV;Дробилка HP500: Текущий зазор щели;MS-01.ME;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;40.0;0.0;1000.0;40.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
266;DR.L2.MD2_GS.Gap_PV;Дробилка MP800: Текущий зазор щели;MS-03.ME;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;13.1;0.0;1000.0;13.1;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
267;DR.L2.SD2_GS.Gap_Corr_Perm;Дробилка HP500: Разрешение от оператора на коррекцию щели;MS-01.OP;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
268;DR.L2.MD2_GS.Gap_Corr_Perm;Дробилка MP800: Разрешение от оператора на коррекцию щели;MS-03.OP;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
269;DR.L2.SD2_GS.Underlay_Thickness;Дробилка HP500: Толщина подложки для калибровки щели;MS-01.d0;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;5.0;0.0;5.0;0.0;;;;;;;;;;;;;;;;;;;;;
270;DR.L2.MD2_GS.Underlay_Thickness;Дробилка MP800: Толщина подложки для калибровки щели;MS-03.d0;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;5.0;0.0;5.0;0.0;;;;;;;;;;;;;;;;;;;;;
271;DR.L2.SD2_GS.Gap_Calc;Дробилка HP500: Расхождение в подсчете зубъев при корректировке щели;MS-01.C;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;;;;;
272;DR.L2.MD2_GS.Gap_Calc;Дробилка MP800: Расхождение в подсчете зубъев при корректировке щели;MS-03.C;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;;;;;
273;DR.L2.SD2_GS.Delta_PV_SP;Дробилка HP500: Разница факта и задания щели;MS-01.D;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;;;;;
274;DR.L2.MD2_GS.Delta_PV_SP;Дробилка MP800: Разница факта и задания щели;MS-03.D;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;;;;;
275;DR.L2.MD2_GS.CMD_Start_Zazh_Manual;Дробилка MP800: Ручная команда на открытие SOL9 (быстрое перемещение);SS4.M;КМД №2 (MP800);Шкаф гидравлики;SOL9;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
276;DR.L2.MD2_GS.P_FK_Max;Дробилка MP800: Максимальное давление контакта футировки;PIT-6.M;КМД №2 (MP800);Шкаф гидравлики;SOL3;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;250.0;0.0;250.0;-1000.0;;;;;;;;;;;;;;;;;;;;;
277;DR.L2.MD2_GS.FK_On;Дробилка MP800: Признак контакта футировки;PIT-6.S;КМД №2 (MP800);Шкаф гидравлики;SOL3;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
278;DR.L2.MD2_GS.CMD_Lmp_m_HL;Шкаф гидравлики MP800: LT4 - Упраление лампой - Низкий уровень масла в баке;LT4.С;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
279;DR.L2.MD2_GS.CMD_Lmp_FTR_Clog;Шкаф гидравлики MP800: LT6 - Упраление лампой - Забивка фильтра гидраврики;LT6.С;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
280;DR.L2.MD2_GS.CMD_Lmp_Zazh_HL;Шкаф гидравлики MP800: LT2 - Упраление лампой - Низкое давление Зажима;LT2.С;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
281;DR.L2.MD2_GS.CMD_Lmp_Razh_HL;Шкаф гидравлики MP800: LT3 - Упраление лампой - Низкое давление Разжима;LT3.С;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
282;DR.L2.MD2_GS.CMD_Lmp_m_TA;Шкаф гидравлики MP800: LT5 - Упраление лампой - Высокая температура масла;LT5.С;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
283;DR.L2.SD2.ST_Started;Дробилка HP500: Дробилка была запущена (для последовательности 2.SV1-SEL);MS-01.M;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
284;DR.L2.MD2.ST_Started;Дробилка MP800: Дробилка была запущена (для последовательности 1.SOL-SEL);MS-03.M;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
285;DR.L2.MD2_GS.CMD_Start_Zazh_Auto;Автоматическая команда на запуск соленоида Зажима SOL6;PIT-1.C;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
286;DR.L2.CAB.T;Температура внутри шкафа;TT100;ПЛК;Шкаф ПЛК;ПЛК;2.0;8.0;2.0;4.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-40.0;80.0;0.0;80.0;-40.0;;;;;;;;;;;;;;;;;;;;;
287;DR.L2.SD2_GS.P_Zazh;Дробилка HP500: Гидростанция- давление зажима;PT-08.I;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;2.0;9.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
288;DR.L2.SD2_GS.P_Fix;Дробилка HP500: Гидростанция- давление фиксации;PT-09.I;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;2.0;9.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
289;DR.L2.MD2_GS.P_Zazh;Дробилка MP800: Гидростанция- давление зажима (не используется);PT-10.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;2.0;9.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
290;DR.L2.MD2_GS.P_Fix;Дробилка MP800: Гидростанция- давление фиксации (не используется);PT-11.I;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;2.0;9.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
291;DR.L2.Lock_L2_From_L1;Блокировка пуска каскада №2 от каскада №1;HS-15.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;15.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
292;DR.L2.Lock_L2_From_L3;Блокировка пуска каскада №2 от каскада №3;HS-16.I;Каскад 2;ПМУ;Cascad;2.0;1.0;2.0;15.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
293;DR.L2.CAB.Opened;Сигнализация. Дверь шкафа 2PCC01 открыта;PCC01 .3SQ1;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
294;DR.L2.Cmd_Lock_L1_To_L2;Блокировка пуска от дроб. каскада №1 (в каскад №2);AL-21;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;19.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
295;DR.L2.Cmd_Lock_L1_To_L3;Блокировка пуска от дроб. каскада №1 (в каскад №3);AL-22;Каскад 2;ПМУ;Cascad;2.0;1.0;6.0;19.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
296;DR.L2.MD2_GS.CMD_FK;Контакт футеровки;PT-04.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;20.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
297;DR.L2.MD2.CMD_FED_Perm;Реле CR1 ON - Разрешение на запуск подающему конвейеру;M1.RFD.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;20.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
298;DR.L2.MD2.CMD_Snd;Реле CR2 ON - Предупредительная сигнализация;M1.WA.O;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;1.0;6.0;20.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
299;DR.L2.GR3.Mode_Autostart;Сигнал для автоматического управления грохотом 1.12M1;12M1.C;Грохот №3 (RF1836-1);Грохот;12M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-3.0;3.0;0.0;3.0;-3.0;;;;;;;;;;;;;;;;;;;;;
300;Reserve_Tag_300;Пластинчатый питатель № 4 (ПП-4): Внешнее задание - приращение;PID.Test;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1000.0;0.0;1000.0;-1000.0;;;;;;;;;;;;;;;;;;;;;
301;DR.L2.CAB.2G3_OK1;Питание внутренних цепей Сигнал от блока 2G3 DC OK1;PCC01 .2G3OK1;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
302;DR.L2.CAB.2G3_OK2;Питание внутренних цепей Сигнал от блока 2G3 DC OK2;PCC01 .2G3OK2;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
303;DR.L2.CAB.2G4_Batt_Discharging;Питание внутренних цепей Сигнал от блока 2G4 Bat dis;PCC01 .2G4Batdis;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
304;DR.L2.CAB.2G4_Batt_Fail;Питание внутренних цепей Сигнал от блока 2G4 Bat fail;PCC01 .2G4Batfail;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
305;DR.L2.CAB.2G4_OK;Питание внутренних цепей Сигнал от блока 2G4 DC OK;PCC01 .2G4OK;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
306;DR.L2.CAB.2G6_Batt_Discharging;Питание внутренних цепей Сигнал от блока 2G6 Bat dis;PCC01 .2G6Batdis;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
307;DR.L2.CAB.2G6_Batt_Fail;Питание внутренних цепей Сигнал от блока 2G6 Bat fail;PCC01 .2G6Batfail;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
308;DR.L2.CAB.2G6_OK;Питание внутренних цепей Сигнал от блока 2G6 DC OK;PCC01 .2G6OK;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;32.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
309;DR.L2.MD2.CAB.Opened;Сигнализация. Дверь шкафа 1MP800 открыта;MP800.SQ;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;20.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
310;DR.L2.MD2.CAB.3G3_OK1;Питание внутренних цепей Сигнал от блока 3G3 DC OK1;MP800.3G3OK1;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;20.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
311;DR.L2.MD2.CAB.3G4_OK;Питание внутренних цепей Сигнал от блока 3G4 DC OK;MP800.3G4OK;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;20.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
312;DR.L2.MD2.CAB.3G6_Batt_Discharging;Питание внутренних цепей Сигнал от блока 3G6 Bat dis;MP800.3G6Batdis;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;20.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
313;DR.L2.MD2.CAB.3G6_Batt_Fail;Питание внутренних цепей Сигнал от блока 3G6 Bat fail;MP800.2G6Batfail;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;20.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
314;DR.L2.MD2.CAB.3G6_OK;Питание внутренних цепей Сигнал от блока 3G6 DC OK;MP800.3G6;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;20.0;32.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
315;DR.L2.PIT4_VFD_VR.MV;ЧП пластинчатого питателя № 4 (ПП-4): выход ПИД регулятора;1M1-SC.MV.O;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
316;DR.L2.PIT4_VFD_VR.MV.To250RPM;ЧП пластинчатого питателя № 4 (ПП-4): назначение выхода ПИД регулятора по условию: органичени до 250 об/мин при работе Очистка1;1M1-SC.MV.C;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
317;DR.L2.CAB.PLC1A_IsPrimary;ПЛК №1 - Главный в среде резервирования;PCC01 .PLC1A;ПЛК;Шкаф ПЛК;ПЛК;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
318;DR.L2.CAB.PLC2A_IsPrimary;ПЛК №2 - Главный в среде резервирования;PCC01 .PLC2A;ПЛК;Шкаф ПЛК;ПЛК;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
319;DR.L2.MD2_MSS_T_Rtn;Дробилка MP800: датчик температуры возврата масла - для порогового регулирования;TT-11.I.C;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;50.0;-18.0;93.0;50.0;93.0;-18.0;;;;;;;;;;;;;;;;;;;;;
320;DR.L2.MD2_PDV.VB_CNT;Дробилка MP800: датчик вибрации - счетчик срабатываний;VT-M1.S;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;7.0;0.0;0.0;24.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;10.0;0.0;;;;;;;;;;;;;;;;;;;;;
321;DR.L2.SD2_PDV.VB_CNT;Дробилка HP500: датчик вибрации - счетчик срабатываний;VT-14M1.S;КСД №2 (HP500);Подшипники двигателя;14M1;2.0;8.0;7.0;0.0;0.0;24.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;10.0;0.0;;;;;;;;;;;;;;;;;;;;;
322;DR.L2.MD2_PDV.VB_On;Дробилка MP800: датчик вибрации - срабатывание по переднему фронту;VT-M1.C;КМД №2 (MP800);Подшипника двигателя;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;10.0;0.0;;;;;;;;;;;;;;;;;;;;;
323;DR.L2.SD2_PDV.VB_On;Дробилка HP500: датчик вибрации - срабатывание по переднему фронту;VT-14M1.C;КСД №2 (HP500);Подшипники двигателя;14M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
324;DR.L2.GR3_CLN1.On;Грохот EF2461: очистка 1 активна;22M1C1.i;Грохот № 4 (EF2461);Очистка 1;22M1C1;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
325;DR.L2.GR3_CLN2.On;Грохот EF2461: очистка 2 активна;22M1C2.i;Грохот № 4 (EF2461);Очистка 2;22M1C2;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
326;DR.L2.K4_VFD_VR.MV;ЧП конвейера №4 (ЛК-4)): выход ПИД регулятора;11M1-SC.MV.O;Конвейер №4;ПИД;11PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;;;;;
327;DR.L2.K4_VFD_VR.MV.To250RPM;ЧП конвейера №4 (ЛК-4): назначение выхода ПИД регулятора по условию: органичени до 500 об/мин при работе Очистка1;11M1-SC.MV.C;Конвейер №4;ПИД;11PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;;;;;
328;DR.L2.MD2_NG.Perm;Разрешение на запуск двигателя гидравлического насоса дробилки MP800;26M1.RON.I;КМД №2 (MP800);Гидравлический насос;26M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
329;DR.L2.MD2_VN.CMD_On;Двигатель воздуходувки: команда авоматического запуска насоса воздуходувки дробилки MP800;31M1L.F:ASTART;КМД №2 (MP800);Воздуходувка;31M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
330;DR.L2.K4.Perm_Auto;Конвейер № 4: сборный сигнал разрешение на запуск в Авто;CR1-LK3_START;Конвейер №4;Конвейер;11M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
331;DR.L2.SD2_MSS_P_Vigr;Дробилка HP500: измерение давления в цепи выгрузки - для насоса;PT-01.I2;КСД №2 (HP500);Гидравлическая система;14M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
332;DR.L2.MD2_MSS_FED_P_m;Дробилка MP800: датчик давления подаваемого смазочного масла - для насоса;PT-03.I2;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
333;DR.L2.SD2_GS.NOT_RDY;Дробилка HP500: Отсутствие готовности гидросистемы при нагруженной дробилке;14M1L:SQ-STOP;КСД №2 (HP500);Гидравлическая система;14M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
334;DR.L2.SD2_SN.Cmd_Stop;Двигатель насоса смазки: Команда останова за дробилкой HP500;16M1.ROFF;КСД №2 (HP500);Смазочный насос;16M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1.0;0.0;1.0;-1000.0;;;;;;;;;;;;;;;;;;;;;
335;DR.L2.SD2_MSS_T_Rtn;Дробилка HP500: измерение температуры возврата масла,сигнал для управления вентилятором;TT-03.I2;КСД №2 (HP500);Маслосистема;14M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
336;DR.L2.MD2.Start_Fault;Дробилка MP800: Наборная неисправность с выдержкой для запуска;M1.C2-SQ-STOPL;КМД №2 (MP800);Дробилка;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
337;DR.L2.MD2.WorkTimer;Двигатель дробилки MP800: Таймер работы;M1.R.I360;КМД №2 (MP800);Дробилка;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
338;DR.L2.MD2_EV.TL;Дробилка MP800: Низкая температура, на эксцентриковой втулке и в маслобаке;TT-14.F:IL;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
339;DR.L2.MD2_MSS.TL;Дробилка MP800: Низкая температуры возврата масла, при работающем насосе;TT-11.LL;КМД №2 (MP800);Маслосистема;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1.0;0.0;1.0;-1000.0;;;;;;;;;;;;;;;;;;;;;
340;DR.L2.MD2.CMD_Stop;КМД №2 Команда для последовательной остановки;C2-SQ-STOP.F;КМД №2 (MP800);Дробилка;M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
341;DR.L2.SD2.Pulse_Start;Дробилка HP500: импульс 35 сек. при запуске дробилки;14M1:on35;КСД №2 (HP500);Дробилка;14M1;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
342;DR.L2.MD2.Pulse_Start;Дробилка MP800: импульс 35 сек. при запуске дробилки;M1:on35;КМД №2 (MP800);Дробилка;M1;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
343;DR.L2.Lock_L2_From_L3;Сбор команды: Блокировка пуска от дроб. каскада №2 (в каскад №3);AL-21.C;Каскад 2;Последовательность;1.Cascad;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
344;DR.L2.Mode_Local_Perm;РАЗРЕШ ПЕРЕКЛ В МЕСТН РЕЖИМ ОТКЛ/ВКЛ - Кнопка на АРМ;LOCAL-RELEASE;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
345;DR.L2.Mode_Local;МЕСТНЫЙ РЕЖИМ;LOCAL-MODE;Каскад 2;Последовательность;1.Cascad;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
346;DR.L2.MD2.I;Дробилка MP800: ток двигателя в %;M1.F:CUR;Конвейер №4а (TEC1200);ПИД;1.JTC-02;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
347;DR.L2.K4A_VFD_VR.I;ЧП конвейера TEC1200 (ЛК-4а): ток двигателя в %;24M1.F:CUR;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
348;DR.L2.SD2.I;Дробилка HP500: ток двигателя в %;14M1.F:CUR;КСД №2 (HP500);ПИД;1.JTC-01;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
349;DR.L2.K4_VFD_VR.I;ЧП конвейера № 4 (ЛК-4): ток двигателя в %;11M1.F:CUR;Конвейер №4;ПИД;1PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
350;DR.L2.PIT4_VFD_VR.I;ЧП пластинчатого питателя № 4 (ПП-4): ток двигателя в %;1M1.F:CUR;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
351;DR.L2.GR3.I;Двигатель грохота RF1836-1: ток двигателя в %;12M1.F:CUR;Грохот №3 (RF1836-1);Грохот;12M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;;;;;
352;DR.L2.SD2.I_SP;Дробилка HP500: ток двигателя в % - Задание;C1-CUR.SP;КСД №2 (HP500);Дробилка;JTC-01;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
353;DR.L2.MD2.I_SP;Дробилка MP800: ток двигателя в % - Задание;C2-CUR.SP;КМД №2 (MP800);Дробилка;JTC-02;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;150.0;0.0;150.0;0.0;;;;;;;;;;;;;;;;;;;;;
354;DR.L2.PIT4.H1_SP;Дробилка HP500: датчик уровня лазерный в приемной воронке - Задание;LIC-01.SP;Пластинчатый питатель № 4;ПИД;LIC-01;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
355;DR.L2.PIT4.H2_SP;Бункер: датчик уровня радарный - Задание;LIC-02.SP;Пластинчатый питатель № 4;ПИД;LIC-02;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
356;DR.L2.K4A.H_SP;Дробилка MP800: датчик уровня ультразвуковой в приемной воронке - Задание;LIC-03.SP;Конвейер №4а (TEC1200);ПИД;LIC-03;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;;;;;
357;DR.L2.PIT4.WG_SP;Конвейер № 4: весы конвейерные - Задание;FIC-01.SP;Пластинчатый питатель № 4;ПИД;FIC-01 ;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;900.0;0.0;900.0;0.0;;;;;;;;;;;;;;;;;;;;;
358;DR.L2.SD2.I_MV;Дробилка HP500: ток двигателя в % - Выход регулятора;C1-CUR.MV;КСД №2 (HP500);Дробилка;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;;;;;
359;DR.L2.MD2.I_MV;Дробилка MP800: ток двигателя в % - Выход регулятора;C2-CUR.MV;КМД №2 (MP800);Дробилка;24PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
360;DR.L2.PIT4.H1_MV;Дробилка HP500: датчик уровня лазерный в приемной воронке - Выход регулятора;LIC-01.MV;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;300.0;0.0;1500.0;300.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
361;DR.L2.PIT4.H2_MV;Бункер: датчик уровня радарный - Выход регулятора;LIC-02.MV;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
362;DR.L2.K4A.H_MV;Дробилка MP800: датчик уровня ультразвуковой в приемной воронке - Выход регулятора;LIC-03.MV;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
363;DR.L2.PIT4.WG_MV;Конвейер № 4: весы конвейерные - Выход регулятора;FIC-01.MV;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
364;DR.L2.PIT4_VFD_VR.SP_Min;ЧП пластинчатого питателя № 4 (ПП-4): Минимальное задание для регулятора;1M1-SCL.SP;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
365;DR.L2.K4A_VFD_VR.SP_Min;ЧП конвейера TEC1200 (ЛК-4а): Минимальное задание для регулятора;24M1-SCL.SP;Конвейер №4а (TEC1200);ПИД;24PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;;;;;
366;DR.L2.SD2_SOL5.MV;SOL5 HP500 Открытие щели - выход с драйвера клапана;SV1-05.O2;КСД №2 (HP500);Гидравлическая система;SOL5;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
367;DR.L2.SD2_SOL6.MV;SOL6 HP500 Закрытие щели - выход с драйвера клапана;SV1-06.O2;КСД №2 (HP500);Гидравлическая система;SOL6;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
368;DR.L2.MD2_SOL2.MV;Шкаф гидравлики MP800: SOL2 Открытие щели - выход с драйвера клапана;SOL2.O2;КМД №2 (MP800);Шкаф гидравлики;SOL2;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
369;DR.L2.MD2_SOL3.MV;Шкаф гидравлики MP800: SOL3 Закрытие щели - выход с драйвера клапана;SOL3.O2;КМД №2 (MP800);Шкаф гидравлики;SOL3;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
370;DR.L2.SD2.Gap_UP;Дробилка HP500: Регулятор зазора щели - выход ШИМ больше;CR1.PWM_UP;КСД №2 (HP500);Регулятор зазора щели;CR1-GC-4;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
371;DR.L2.SD2.Gap_DW;Дробилка HP500: Регулятор зазора щели - выход ШИМ меньше;CR1.PWM_DW;КСД №2 (HP500);Регулятор зазора щели;CR1-GC-4;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
372;DR.L2.MD2.Gap_UP;Дробилка MP800: Регулятор зазора щели - выход ШИМ больше;CR2.PWM_UP;КМД №2 (MP800);Регулятор зазора щели;CR2-GC-4;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
373;DR.L2.MD2.Gap_DW;Дробилка MP800: Регулятор зазора щели - выход ШИМ меньше;CR2.PWM_DW;КМД №2 (MP800);Регулятор зазора щели;CR2-GC-4;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
374;DR.L2.SD2_SOL5.Gap_Open_Sum;SOL5 HP500 Открытие щели - суммирование выходного сигнала;SV1-05.C;КСД №2 (HP500);Гидравлическая система;SOL5;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
375;DR.L2.SD2_SOL6.Gap_Close_Sum;SOL6 HP500 Закрытие щели - суммирование выходного сигнала;SV1-06.C;КСД №2 (HP500);Гидравлическая система;SOL6;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
376;DR.L2.MD2_SOL2.Gap_Open_Sum;Шкаф гидравлики MP800: SOL2 Открытие щели - суммирование выходного сигнала;SOL2.C;КМД №2 (MP800);Шкаф гидравлики;SOL2;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
377;DR.L2.MD2_SOL3.Gap_Close_Sum;Шкаф гидравлики MP800: SOL3 Закрытие щели - суммирование выходного сигнала;SOL3.C;КМД №2 (MP800);Шкаф гидравлики;SOL3;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
378;DR.L2.SD2_SZ1;Дробилка HP500: счет зубьев ;MS-01.C;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
379;DR.L2.SD2_SZ2;Дробилка HP500: счет зубьев;MS-02.C;КСД №2 (HP500);Гидравлическая система;SV1-01..8;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
380;DR.L2.MD2_SZ1;Дробилка MP800: счет зубьев;MS-03.C;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
381;DR.L2.MD2_SZ2;Дробилка MP800: счет зубьев;MS-04.C;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
382;DR.L2.SD2.Fault_RST;Дробилка HP500: Сброс неисправностей;CR1-RESET;КСД №2 (HP500);Дробилка;14M1;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
383;DR.L2.MD2.Fault_RST;Дробилка MP800: Сброс неисправностей;CR2-RESET;КМД №2 (MP800);Дробилка;M1;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
384;DR.L2.PIT4.On;Пластинчатый питатель № 4 (ПП-4): Индикация работы (кнопка Старт ПП4);CR1-PP5_START;Пластинчатый питатель № 4;Пластинчатый питатель;1M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
385;DR.L2.K4.WOHS;Конвейер № 4: Запускать без датчика уровня в приямке;WOHS;Конвейер №4;Конвейер;11M1;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
386;DR.L2.PIT4.SP_In;Пластинчатый питатель № 4 (ПП-4): Внешнее задание;1M1-SC.SPIN;Пластинчатый питатель № 4;ПИД;1PID;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;300.0;0.0;300.0;100.0;;;;;;;;;;;;;;;;;;;;;
387;DR.L2.CAB.1G5_DC_OK;Питание внешних цепей. Наличие напряжения питания на блоке 1G5;PCC01 .1G5;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
388;DR.L2.MD2.CAB.1G5_DC_OK;Питание внешних цепей. Наличие напряжения питания на блоке 1G5;MP800.1G5;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;20.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
389;DR.L2.SEQ.Snd;Таймер последовательность останова - Звуковой сигнал;SQ1.F:SP1;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;5.0;0.0;9999.0;5.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
390;DR.L2.SEQ.PIT4_Stop;Таймер последовательность останова - Стоп ПП Питателя №4;SQ1.F:SP2;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;30.0;0.0;9999.0;30.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
391;DR.L2.SEQ.K4_Stop;Таймер последовательность останова - Стоп Конвейера №4;SQ1.F:SP3;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;30.0;0.0;9999.0;30.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
392;DR.L2.SEQ.GR3_Stop;Таймер последовательность останова - Стоп Грохота №3 (RF1836-1);SQ1.F:SP4;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;60.0;0.0;9999.0;60.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
393;DR.L2.SEQ.SD2_Stop;Таймер последовательность останова - Стоп Дробилки КСД №2 (HP500);SQ1.F:SP5;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;30.0;0.0;9999.0;30.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
394;DR.L2.SEQ.GR4_Stop;Таймер последовательность останова - Стоп Грохота № 4 (EF2461);SQ1.F:SP6;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;30.0;0.0;9999.0;30.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
395;DR.L2.SEQ.K4A_Stop;Таймер последовательность останова - Стоп Конвейер №4а (TEC1200);SQ1.F:SP7;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;120.0;0.0;9999.0;120.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
396;DR.L2.SEQ.MD2_Stop;Таймер последовательность останова - Стоп Дробилки КМД №2 (MP800);SQ1.F:SP8;Каскад 2;Последовательность;Cascad;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;30.0;0.0;9999.0;30.0;9999.0;0.0;;;;;;;;;;;;;;;;;;;;;
397;DR.L2.SEQ.Mode_Local;МЕСТНЫЙ РЕЖИМ;LOCAL-MODE-AL;Каскад 2;Последовательность;1.Cascad;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
398;DR.L2.SD2.Gap_Corr_Dir;Дробилка HP500: Направление корректировки щели (1- больше, -1 меньше);CR1-GE-3:OPCL;КСД №2 (HP500);Дробилка;14M1;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1.0;1.0;0.0;1.0;-1.0;;;;;;;;;;;;;;;;;;;;;
399;DR.L2.MD2.Gap_Corr_Dir;Дробилка MP800: Направление корректировки щели (1- больше, -1 меньше);CR2-GE-3:OPCL;КМД №2 (MP800);Дробилка;M1;2.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1.0;1.0;0.0;1.0;-1.0;;;;;;;;;;;;;;;;;;;;;
400;DR.L2.CAB.On;Сервисный сигнал: Всегда включен;AlwaysOn;ПЛК;Шкаф ПЛК;ПЛК;2.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
401;Reserve_Tag_401;"Дробилка MP800: Признак ""поддерживать давление зажима""";SOL.P_REZET;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;0.2;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
402;Reserve_Tag_402;Конвейер № 4:Тормоз;11M1.O2;Конвейер №4;Конвейер;11M1;2.0;8.0;6.0;17.0;16.0;0.3;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
403;Reserve_Tag_403;Конвейер TEC1200 (ЛК-4а): контроль проскальзывания ленты с задержкой 30 сек;ST-02.С;Конвейер №4а (TEC1200);Конвейер;24M1;2.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1.0;0.0;1.0;-1000.0;;;;;;;;;;;;;;;;;;;;;
404;Reserve_Tag_404;Шкаф гидравлики MP800: Разрешение для насоса;SOL1.CMD;КМД №2 (MP800);Шкаф гидравлики;SOL1..9;2.0;8.0;7.0;0.0;0.0;0.1;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;;;;;
