n_variable_index;c_name_variable;c_desc_variable;c_signal_ident;c_name_section;c_name_position;c_num_position;n_controller_id;n_variable_data_type_id;n_variable_type_id;n_module_index;n_module_channel;PPI.FilterTime;PPI.mCodeScaleMin;PPI.mCodeScaleMax;PPI.mCodeLowThreshold;PPI.mCodeHighThreshold;PPI.Hysteresis;PPI.MediaLen;PPI.LocalOverrideValue;PPI.MinEU;PPI.MaxEU;SP.SP;SP.TechHi;SP.TechLo;CW.ConfigState;CW.ActiveState;CW.Read;CW.Write;CW.LocalOverrideState;CW.FilterState;CW.InversionState;CW.Linearization;CW.SqrtLinearization;CW.NotQuality;CW.UpdateState;CW.Used_IOAddress;CW.Used_EURange;CW.MessOfChange;CW.Used_Media;CW.Used_Formula;CW;Alarms.HiThreshold;Alarms.HiHiThreshold;Alarms.LoThreshold;Alarms.LoLoThreshold;HILO_CW.Alarms.HiActiveState;HILO_CW.Alarms.HiHiActiveState;HILO_CW.Alarms.LoActiveState;HILO_CW.Alarms.LoLoActiveState;Formula;HILO_CW
1;Резерв;Давление насоса гидравлики HP500 на напорном трубопроводе (только на 2 каскаде);1.PT-07.I;КСД №1 (HP500);Маслосистема;14M1;1.0;8.0;4.0;2.0;5.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;250.0;0.0;250.0;0.0;;;;;;;;;;;;;;;;;6179.0;0.0;0.0;160.0;100.0;;;;;;12.0
2;DR.L1.PIT3.H1;Дробилка HP500: Датчик уровня лазерный в приемной воронке;1.LIC-01.I;Пластинчатый питатель № 3;Пластинчатый питатель;1PID;1.0;8.0;2.0;1.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;90.0;95.0;25.0;5.0;;;;;;15.0
3;DR.L1.SD1_MSS_P_Vigr;Дробилка HP500: Измерение давления в цепи выгрузки;1.PT-01.I;КСД №1 (HP500);Маслосистема;14M1;1.0;8.0;2.0;1.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;138.0;103.0;;;;;;12.0
4;DR.L1.K3A.I_Tran;Дробилка MP800: Преобразователь тока;1.M1.C.I;Конвейер №3а (TEC1200);Конвейер;24PID;1.0;8.0;2.0;1.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;5.0;0.0;150.0;5.0;150.0;0.0;;;;;;;;;;;;;;;;;6183.0;57.84;76.0;21.7;3.6;;;;;;15.0
5;DR.L1.SD1_MSS_SL_T;Температура слива масла на выходе дробилки;1.TT-02.I;КСД №1 (HP500);Маслосистема;14M1;1.0;8.0;2.0;2.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-18.0;93.0;0.0;93.0;-18.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
6;DR.L1.SD1_MSS_T_Rtn;Дробилка HP500: Измерение температуры возврата масла;1.TT-03.I;КСД №1 (HP500);Маслосистема;14M1;1.0;8.0;2.0;2.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;40.0;65.0;35.0;17.0;;;;;;15.0
7;DR.L1.SD1_MSS.Tank_T;Дробилка HP500: Измерение температуры маслобака;1.TT-04.I;КСД №1 (HP500);Маслосистема;14M1;1.0;8.0;2.0;2.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;22.0;0.0;100.0;22.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;25.0;45.0;20.0;15.0;;;;;;15.0
8;DR.L1.K3A.H;Дробилка MP800: Датчик уровня ультразвуковой в приемной воронке;1.LIC-03.I;Конвейер №3а (TEC1200);Конвейер;24PID;1.0;8.0;2.0;2.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;90.0;99.0;30.0;15.0;;;;;;15.0
9;DR.L1.K3A_VR_VFD_I;ЧП конвейера TEC1200 (ЛК-3а): Ток;1.24M1.C.I;Конвейер №3а (TEC1200);ПИД;24PID;1.0;8.0;2.0;2.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;112.0;0.0;112.0;0.0;;;;;;;;;;;;;;;;;6183.0;65.0;95.7;0.0;0.0;;;;;;3.0
10;DR.L1.PIT3.H2;Бункер: Датчик уровня радарный;1.LIC-02.I;Пластинчатый питатель № 3;Пластинчатый питатель;1PID;1.0;8.0;2.0;3.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;50.0;0.0;100.0;50.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;55.0;70.0;25.0;20.0;;;;;;15.0
11;DR.L1.MD1_PDV_T4;Дробилка MP800: Датчик температуры подшипника двигателя (с торца);1.TT-05.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;3.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;70.0;75.0;0.0;0.0;;;;;;3.0
12;DR.L1.MD1_PDV_VB1;Дробилка MP800: Датчик вибрации;1.VT-01.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;3.0;6.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;6183.0;8.0;11.0;0.0;0.0;;;;;;3.0
13;DR.L1.MD1_PDV_VB2;Дробилка MP800: Датчик вибрации;1.VT-02.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;3.0;7.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;6183.0;8.0;11.0;0.0;0.0;;;;;;3.0
14;DR.L1.MD1_PDV_VB3;Дробилка MP800: Датчик вибрации;1.VT-03.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;3.0;8.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;6183.0;8.0;11.0;0.0;0.0;;;;;;3.0
15;DR.L1.MD1_PDV_T5;Дробилка MP800: Датчик температуры подшипника двигателя (со стороны вала);1.TT-06.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;4.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;70.0;75.0;0.0;0.0;;;;;;3.0
16;DR.L1.MD1_MSS_P_diff;Дробилка MP800: Датчик перепада давления на маслянном фильтре;1.PT-02.I;КМД №1 (MP800);Маслосистема;M1;1.0;8.0;2.0;4.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;690.0;0.0;690.0;0.0;;;;;;;;;;;;;;;;;6183.0;241.0;276.0;3.4;0.0;;;;;;7.0
17;DR.L1.MD1_EV_T;Дробилка MP800: Датчик температуры, эксцентриковая втулка;1.TT-14.I;КМД №1 (MP800);Эксцентриковая втулка;M1;1.0;8.0;2.0;4.0;5.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-40.0;150.0;0.0;150.0;-40.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;24.0;21.0;;;;;;12.0
18;DR.L1.MD1_MSS_FED_P_m;Дробилка MP800: Датчик давления подаваемого смазочного масла;1.PT-03.I;КМД №1 (MP800);Маслосистема;M1;1.0;8.0;2.0;4.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;200.0;0.0;1000.0;200.0;1000.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;138.0;103.0;;;;;;12.0
19;DR.L1.MD1_VL_T;Дробилка MP800: Датчик температуры промежуточного вала;1.TT-13.I;КМД №1 (MP800);Промежуточный вал;M1;1.0;8.0;2.0;4.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-18.0;93.0;0.0;93.0;-18.0;;;;;;;;;;;;;;;;;6183.0;54.0;60.0;0.0;0.0;;;;;;3.0
20;DR.L1.MD1.V_Slp;Дробилка MP800: Датчик контроля скорости проскальзывания ремня;1.ST-01.I;КМД №1 (MP800);Дробилка;24M1;1.0;8.0;2.0;4.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;90.0;80.0;;;;;;12.0
21;DR.L1.MD1_MSS_Q;Дробилка MP800: Расходомер масла;1.FT-02.I;КМД №1 (MP800);Маслосистема;M1;1.0;8.0;2.0;5.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;700.0;0.0;1136.0;700.0;1136.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;606.0;568.0;;;;;;12.0
22;DR.L1.MD1_PDV_T1;Дробилка MP800: Датчик температуры подшипника двигателя;1.TT-07.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;5.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;130.0;150.0;0.0;0.0;;;;;;3.0
23;DR.L1.MD1_PDV_T2;Дробилка MP800: Датчик температуры подшипника двигателя;1.TT-08.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;5.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;130.0;150.0;0.0;0.0;;;;;;3.0
24;DR.L1.MD1_PDV_T3;Дробилка MP800: Датчик температуры подшипника двигателя;1.TT-09.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;5.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;130.0;150.0;0.0;0.0;;;;;;3.0
25;DR.L1.MD1_PDV_VB4;Дробилка MP800: Датчик вибрации;1.VT-04.I;КМД №1 (MP800);Подшипники двигателя;M1;1.0;8.0;2.0;5.0;5.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;6183.0;8.0;11.0;0.0;0.0;;;;;;3.0
26;DR.L1.SD1.I_Tran;Дробилка HP500: Преобразователь тока двигателя;1.14M1.C.I;КСД №1 (HP500);Дробилка;11PID;1.0;8.0;2.0;5.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;53.2;79.80001;15.2;7.6;;;;;;15.0
27;DR.L1.SD1_PDV_T2;Дробилка HP500: Датчик температуры подшипника двигателя;1.TT-16.I;КСД №1 (HP500);Подшипники двигателя;14M1;1.0;8.0;2.0;5.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;70.0;75.0;0.0;0.0;;;;;;3.0
28;DR.L1.SD1_ODV_T1;Дробилка HP500: Датчик температуры обмоток двигателя;1.TT-17.I;КСД №1 (HP500);Обмотка двигателя;14M1;1.0;8.0;2.0;5.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;130.0;150.0;0.0;0.0;;;;;;3.0
29;DR.L1.SD1_ODV_T2;Дробилка HP500: Датчик температуры обмоток двигателя;1.TT-18.I;КСД №1 (HP500);Обмотка двигателя;14M1;1.0;8.0;2.0;6.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;130.0;150.0;0.0;0.0;;;;;;3.0
30;DR.L1.SD1_ODV_T3;Дробилка HP500: Датчик температуры обмоток двигателя;1.TT-19.I;КСД №1 (HP500);Обмотка двигателя;14M1;1.0;8.0;2.0;6.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;130.0;150.0;0.0;0.0;;;;;;3.0
31;DR.L1.SD1_PDV_T1;Дробилка HP500: Датчик температуры подшипника двигателя;1.TT-15.I;КСД №1 (HP500);Подшипники двигателя;14M1;1.0;8.0;2.0;6.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;70.0;75.0;0.0;0.0;;;;;;3.0
32;DR.L1.K3_VR_VFD_I;ЧП конвейера №3 (ЛК-3): Ток;1.11M1.C.I;Конвейер №3;ПИД;1PID;1.0;8.0;2.0;6.0;5.0;0.5;4.0;22.0;3.5;22.0;0.0;0.0;0.0;0.0;450.0;0.0;450.0;0.0;;;;;;;;;;;;;;;;;6183.0;450.0;0.0;0.0;0.0;;;;;;1.0
33;DR.L1.K3_VR_VFD_V;ЧП конвейера №3 (ЛК-3): Скорость;1.11M1-SC.S.I;Конвейер №3;ПИД;11PID;1.0;8.0;2.0;6.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
34;DR.L1.PIT3_VR_VFD_I;ЧП пластинчатого питателя №3 (ПП-3): Ток;1.1M1.C.I;Пластинчатый питатель № 3;ПИД;1PID;1.0;8.0;2.0;6.0;7.0;0.5;4.0;22.0;3.5;22.0;0.0;0.0;0.0;0.0;79.09;0.0;79.09;0.0;;;;;;;;;;;;;;;;;6183.0;49.2;73.80001;14.06;7.03;;;;;;15.0
35;DR.L1.MD1_MSS.TANK_T;Дробилка MP800: Датчик температуры бака смазки;1.TT-12.I;КМД №1 (MP800);Маслосистема;M1;1.0;8.0;2.0;7.0;5.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;30.0;-18.0;93.0;30.0;93.0;-18.0;;;;;;;;;;;;;;;;;6183.0;38.0;0.0;32.0;15.0;;;;;;13.0
36;DR.L1.MD1_MSS_T_Rtn;Дробилка MP800: Датчик температуры возврата масла;1.TT-11.I;КМД №1 (MP800);Маслосистема;M1;1.0;8.0;2.0;7.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;45.0;-18.0;93.0;45.0;93.0;-18.0;;;;;;;;;;;;;;;;;6183.0;57.0;60.0;18.0;15.0;;;;;;15.0
37;DR.L1.MD1_MSS_FED_T;Дробилка MP800: Датчик температуры подаваемого масла;1.TT-10.I;КМД №1 (MP800);Маслосистема;M1;1.0;8.0;2.0;7.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-18.0;93.0;0.0;93.0;-18.0;;;;;;;;;;;;;;;;;6183.0;49.0;52.0;46.0;43.0;;;;;;15.0
38;DR.L1.K6.WG;Разгрузочный конвейер: Весы конвейерные ЛК№6;1.FT-03.I;Конвейер №6;Конвейер;24PID;1.0;8.0;2.0;7.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;2000.0;0.0;2000.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
39;DR.L1.GR1.I;Двигатель грохота RF1836-1: Измерение тока;1.12M1.C.I;Грохот №1 (RF1836-1);Грохот;12M1;1.0;8.0;2.0;8.0;5.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;6183.0;112.0;168.0;0.0;0.0;;;;;;3.0
40;DR.L1.K3A.Clog;Дробилка MP800: Датчик подпора;1.LT-04.I;Конвейер №3а (TEC1200);Конвейер;24M1;1.0;8.0;2.0;8.0;6.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;45.0;50.0;0.0;0.0;;;;;;3.0
41;Резерв;Измерение тока высоковольтных ячеек;1.CR-01.I;ПСУ;Ячейка;ПСУ;1.0;8.0;2.0;8.0;7.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;960.0;0.0;960.0;0.0;;;;;;;;;;;;;;;;;6183.0;400.0;450.0;0.0;0.0;;;;;;3.0
42;DR.L1.K3.WG;Конвейер №3: Весы конвейерные;1.FIC-01.I;Конвейер №3;Конвейер;1PID;1.0;8.0;2.0;8.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;900.0;0.0;900.0;0.0;;;;;;;;;;;;;;;;;6183.0;70.0;95.0;30.0;5.0;;;;;;15.0
43;DR.L1.PIT3_VR_VFD_V_zad;ЧП пластинчатого питателя №3 (ПП-3): Уставка скорости ;1.1M1-SC.SSP.O;Пластинчатый питатель № 3;ПИД;1PID;1.0;8.0;6.0;10.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;6187.0;460.0;0.0;100.0;0.0;;;;;;5.0
44;DR.L1.K3_VR_VFD_V_zad;ЧП конвейера №3 (ЛК-3): Уставка скорости;1.11M1-SC.SSP.O;Конвейер №3;ПИД;11PID;1.0;8.0;6.0;10.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;6187.0;0.0;0.0;0.0;0.0;;;;;;0.0
45;DR.L1.K3A_VR_VFD_V_zad;ЧП конвейера TEC1200 (ЛК-3А): Уставка скорости;1.24M1-SC.SSP.O;Конвейер №3а (TEC1200);ПИД;24PID;1.0;8.0;6.0;10.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;6187.0;0.0;0.0;0.0;0.0;;;;;;0.0
46;DR.L1.SD1_PDV_VB1;Дробилка HP500: Датчик вибрации;1.VT-05.I;КСД №1 (HP500);Подшипники двигателя;14M1;1.0;8.0;6.0;9.0;5.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;6187.0;8.0;11.0;0.0;0.0;;;;;;3.0
47;DR.L1.SD1_PDV_VB2;Дробилка HP500: Датчик вибрации;1.VT-06.I;КСД №1 (HP500);Подшипники двигателя;14M1;1.0;8.0;6.0;9.0;6.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;6187.0;8.0;11.0;0.0;0.0;;;;;;3.0
48;DR.L1.SD1_PDV_VB3;Дробилка HP500: Датчик вибрации;1.VT-07.I;КСД №1 (HP500);Подшипники двигателя;14M1;1.0;8.0;6.0;9.0;7.0;3.0;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;6187.0;8.0;11.0;0.0;0.0;;;;;;3.0
49;Резерв;Датчик забивки течки;1.LT-05.I;Конвейер №3;Датчик забивки течки;11M1;1.0;8.0;6.0;9.0;8.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6187.0;45.0;50.0;0.0;0.0;;;;;;3.0
50;DR.L1.K3_MS_FB_Rotating;Магнитный сепаратор: Управление вращением;1.GS-01.I;Конвейер №3;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
51;DR.L1.K3_MS_EmergStop;Магнитный сепаратор: Кнопка аварийного останова;1.OA-01.I;Конвейер №3;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
52;DR.L1.K3_MS_N;Магнитный сепаратор: Датчик мощности;1.JS-01.I;Конвейер №3;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
53;DR.L1.K3_MS_ST_Started;Магнитный сепаратор двигатель: Сепаратор запущен;1.10Q1.R.I;Конвейер №3;Магнитный сепаратор;10Q;2.0;1.0;2.0;11.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
54;DR.L1.PIT3.CB_Fault;Пластинчатый питатель № 3: Отказ автоматического выключателя;1.1M1.SF.I;Пластинчатый питатель № 3;Пластинчатый питатель;1M1;2.0;1.0;2.0;11.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
55;DR.L1.PIT3_VR_VFD_ST_Started;ЧП пластинчатого питателя 3 (ПП-3): Работа привода ;1.1M1.R.I;Пластинчатый питатель № 3;ПИД;1M1;2.0;1.0;2.0;11.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
56;DR.L1.PIT3_VR_VFD_VFD_Failure;ЧП пластинчатого питателя  3 (ПП-3): Отказ привода;1.1M1.DF.I;Пластинчатый питатель № 3;ПИД;1M1;2.0;1.0;2.0;11.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
57;DR.L1.K3.EmergStop;Конвейер № 3: Кнопка аварийного останова, провод аварийного останова;1.OA-02.I;Конвейер №3;Конвейер;11M1;2.0;1.0;2.0;11.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
58;DR.L1.K3.FB_Rotating;Конвейер №3: Управление вращением;1.GS-02.I;Конвейер №3;Конвейер;11M1;2.0;1.0;2.0;11.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
59;DR.L1.K3.Ngb;Конвейер № 3: Датчик негабарита;1.LS-01.I;Конвейер №3;Конвейер;11M1;2.0;1.0;2.0;11.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
60;DR.L1.K3.FB_me;Конвейер № 3: Детектор металла;1.OS-01.I;Конвейер №3;Конвейер;10Q;2.0;1.0;2.0;11.0;14.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
61;DR.L1.K3.CB_Fault;Двигатель конвейера № 3: Отказ автоматического выключателя;1.11M1.SF.I;Конвейер №3;Конвейер;11M1;2.0;1.0;2.0;11.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
62;Резерв;Дистанционный пуск ковейера ПП-3, ЛK-3;1.HS-14.I;Конвейер №3;Конвейер;11M1;2.0;1.0;2.0;11.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
63;DR.L1.K3_VR_VFD_ST_Started;ЧП конвейера № 3 (ЛК-3): Работа привода;1.11M1.R.I;Конвейер №3;ПИД;11M1;2.0;1.0;2.0;11.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
64;DR.L1.K3_VR_VFD_Failure;ЧП конвейера № 3 (ЛК-3): Отказ привода;1.11M1.DF.I;Конвейер №3;ПИД;11M1;2.0;1.0;2.0;11.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
65;DR.L1.K3.Fuse;Срабатывание защит на ЛК-3;1.OS-02.I;Конвейер №3;Конвейер;11M1;2.0;1.0;2.0;11.0;20.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
66;DR.L1.GR1_PMU_EmergStop;Грохот RF1836-1: Кнопка аварийного останова;1.OA-03.I;Грохот №1 (RF1836-1);ПМУ;12M1;2.0;1.0;2.0;11.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
67;DR.L1.GR1.CB_Fault;Двигатель грохота RF1836-1: Отказ автоматического выключателя;1.12M1.SF.I;Грохот №1 (RF1836-1);Грохот;12M1;2.0;1.0;2.0;11.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
68;DR.L1.GR1.ST_Started;Двигатель грохота RF1836-1: Работа грохота;1.12M1.R.I;Грохот №1 (RF1836-1);Грохот;12M1;2.0;1.0;2.0;11.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
69;DR.L1.GR1.N_coef;Двигатель грохота RF1836-1: контакт коэффициента мощности;1.12M1.PC.I;Грохот №1 (RF1836-1);Грохот;12M1;2.0;1.0;2.0;11.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
70;Резерв;Грохот EF2461: система включена;1.22M1.R.I;Грохот № 2 (EF2461);Грохот;22M1;2.0;1.0;2.0;11.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
71;Резерв;Грохот EF2461: ошибка системы;1.22M1.SF.I;Грохот № 2 (EF2461);Грохот;22M1;2.0;1.0;2.0;11.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
72;Резерв;Грохот EF2461: аварийный останов вкл.;1.22M1.DF.I;Грохот № 2 (EF2461);Грохот;22M1;2.0;1.0;2.0;11.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
73;Резерв;Грохот EF2461: очистка 1 активна;1.22M1C1.i.I.I;Грохот № 2 (EF2461);Очистка 1;22M1C1;2.0;1.0;2.0;11.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
74;Резерв;Грохот EF2461: очистка 2 активна;1.22M1C2.i.I.I;Грохот № 2 (EF2461);Очистка 2;22M1C2;2.0;1.0;2.0;11.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
75;Резерв;Грохот EF2461: режим с энкодерами/без энкодера;1.22M1EN.i.I.I;Грохот № 2 (EF2461);Энкодер;22M1EN;2.0;1.0;2.0;11.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
76;DR.L1.SD1_SZ1_ST_Act;Дробилка HP500: Датчик счета зубьев;1.MS-01.I;КСД №1 (HP500);Счетчик зубов;SV1-01..8;2.0;1.0;2.0;12.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;18439.0;0.0;0.0;0.0;0.0;;;;;;0.0
77;DR.L1.SD1_SZ2_ST_Act;Дробилка HP500: Датчик счета зубьев;1.MS-02.I;КСД №1 (HP500);Счетчик зубов;SV1-01..8;2.0;1.0;2.0;12.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;18439.0;0.0;0.0;0.0;0.0;;;;;;0.0
78;DR.L1.SD1_VL_P;Дробилка HP500: Давление на промежуточном валу;1.PS-01.I;КСД №1 (HP500);Маслосистема;SV1-01..8;2.0;1.0;2.0;12.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
79;Резерв;Дробилка HP500: реле контакта футеровок;1.PS-04.I;КСД №1 (HP500);Гидравлическая система;SV1-01..8;2.0;1.0;2.0;12.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
80;DR.L1.SD1_MSS.FTR1_Clog;Дробилка HP500: Датчик забивания фильтра гидравлики;1.XS-01.I;КСД №1 (HP500);Маслосистема;SV1-01..8;2.0;1.0;2.0;12.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
81;DR.L1.SD1_MSS.FTR2_Clog;Дробилка HP500: Датчик забивания фильтра смазки;1.XS-02.I;КСД №1 (HP500);Маслосистема;14M1;2.0;1.0;2.0;12.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
82;DR.L1.SD1_MSS_H_m_Act;Дробилка HP500: Реле уровня масла гидравлики;1.LS-02.I;КСД №1 (HP500);Маслосистема;SV1-01..8;2.0;1.0;2.0;12.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
83;DR.L1.SD1_MSS.Tank_H_m_Act;Дробилка HP500: Реле уровня масла маслобака;1.LS-03.I;КСД №1 (HP500);Маслосистема;14M1;2.0;1.0;2.0;12.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
84;DR.L1.SD1_MSS_P_Zazh_Act;Дробилка HP500: Реле давления зажима PS1;1.PS-02.I;КСД №1 (HP500);Маслосистема;SV1-01..8;2.0;1.0;2.0;12.0;10.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
85;DR.L1.SD1_MSS_P_Vigr_Act;Дробилка HP500: Реле давления выгрузки PS2;1.PS-03.I;КСД №1 (HP500);Маслосистема;SV1-01..8;2.0;1.0;2.0;12.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
86;DR.L1.SD1.CB_ST_On;Двигатель дробилки HP500: Автомат включен;1.14M1.SF.I;КСД №1 (HP500);Дробилка;14M1;2.0;1.0;2.0;12.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
87;DR.L1.SD1.CTR_ST_On;Двигатель дробилки HP500: Контактор включен;1.14M1.R.I;КСД №1 (HP500);Дробилка;14M1;2.0;1.0;2.0;12.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
88;Резерв;Шкаф гидравлики HP500: локальный/дистанционный режим гидравлического насоса;1.15M1.LP.I;КСД №1 (HP500);Гидравлическая система;15M1;2.0;1.0;2.0;12.0;15.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
89;Резерв;Шкаф гидравлики HP500: разрешение на запуск двигателя гидравлического насоса;1.15M1.RON.I;КСД №1 (HP500);Гидравлическая система;15M1;2.0;1.0;2.0;12.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
90;DR.L1.SD1_NS_CB_ST_On;Двигатель насоса смазки: Автоматический выключатель;1.16M1.SF.I;КСД №1 (HP500);Смазочный насос;16M1;2.0;1.0;2.0;12.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
91;DR.L1.SD1_NS_ST_Started;Двигатель насоса смазки: Двигатель запущен;1.16M1.R.I;КСД №1 (HP500);Смазочный насос;16M1;2.0;1.0;2.0;12.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
92;DR.L1.SD1_NG_CB_ST_On;Двигатель гидравлического насоса автоматический выключатель;1.15M1.SF.I;КСД №1 (HP500);Гидравлический насос;15M1;2.0;1.0;2.0;12.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
93;DR.L1.SD1_NG_ST_Started;Двигатель гидравлического насоса: Двигатель запущен;1.15M1.R.I;КСД №1 (HP500);Гидравлический насос;15M1;2.0;1.0;2.0;12.0;20.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
94;DR.L1.SD1_OV_CB_ST_On;Двигатель охладителя вентилятора: Автоматический выключатель;1.17M1.SF.I;КСД №1 (HP500);Охладитель вентилятора;17M1;2.0;1.0;2.0;12.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
95;DR.L1.SD1_OV_ST_Started;Двигатель охладителя вентилятора: Двигатель запущен;1.17M1.R.I;КСД №1 (HP500);Охладитель вентилятора;17M1;2.0;1.0;2.0;12.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
96;DR.L1.SD1_VN_CB_ST_On;Двигатель воздуходувки автоматический выключатель;1.18M1.SF.I;КСД №1 (HP500);Воздуходувка;18M1;2.0;1.0;2.0;12.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
97;DR.L1.SD1_VN_ST_Started;Двигатель воздуходувки: Двигатель запущен;1.18M1.R.I;КСД №1 (HP500);Воздуходувка;18M1;2.0;1.0;2.0;12.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
98;DR.L1.SD1_MSN_CB_ST_On;Нагреватели масла: Автоматический выключатель;1.19R1.SF.I;КСД №1 (HP500);Нагреватели масла;19R1;2.0;1.0;2.0;12.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
99;DR.L1.SD1_MSN_ST_Started;Нагреватели масла: ТЭНы запущены;1.19R1.R.I;КСД №1 (HP500);Нагреватели масла;19R1;2.0;1.0;2.0;12.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
100;DR.L1.GR2_PMU_EmergStop;Грохот EF2461-2D: Кнопка аварийного останова;1.OA-04.I;Грохот №2 (EF2461);ПМУ;22M1;2.0;1.0;2.0;12.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
101;DR.L1.MD1.Clog;Разгрузочный конвейер: Датчик подпора;1.LS-04.I;КМД №1 (MP800);Конвейер;M1;2.0;1.0;2.0;13.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
102;DR.L1.K3A.EmergStop;Конвейер TEC1200 (ЛК-3а): Кнопка аварийного останова;1.OA-05.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
103;DR.L1.K3A.FB_Rotating;Конвейер TEC1200 (ЛК-3а): Управление вращением;1.GS-03.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
104;DR.L1.K3A.Material;Конвейер TEC1200 (ЛК-3а): Датчик контроля наличия материала;1.LS-09.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
105;DR.L1.K3A.CB_Fault;Двигатель конвейера TEC1200 (ЛК-3а): Отказ автоматического выключателя;1.24M1.SF.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
106;Резерв;Конвейер TEC1200 (ЛК-3а): леерная защита (троссовый выключатель);1.OA-12.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
107;DR.L1.K3A.ST_Started;Двигатель конвейера TEC1200 (ЛК-3а): Работа привода скорости;1.24M1.R.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;10.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
108;DR.L1.K3A.V_Failure;Двигатель конвейера TEC1200 (ЛК-3а): Отказ привода скорости;1.24M1.DF.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
109;Резерв;Конвейер TEC1200 (ЛК-3а): контроль проскальзывания ленты;1.ST-02.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;13.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
110;DR.L1.MD1.EmergStop;Дробилка MP800: Кнопка аварийного останова;1.OA-06.I;КМД №1 (MP800);Дробилка;M1;2.0;1.0;2.0;13.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
111;DR.L1.MD1_NS1.ZS_ST_Opened;Дробилка MP800: бесконтактный выключатель положения заслонки смазочного насоса;1.ZS-01.I;КМД №1 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;13.0;14.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
112;DR.L1.MD1_NS2.ZS_ST_Opened;Дробилка MP800: бесконтактный выключатель положения заслонки смазочного насоса;1.ZS-02.I;КМД №1 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;13.0;15.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
113;DR.L1.MD1_MSS_HL_m;Дробилка MP800: Датчик уровня масла, низкий уровень;1.LS-05.I;КМД №1 (MP800);Маслосистема;M1;2.0;1.0;2.0;13.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
114;DR.L1.MD1_MSS_HA_m;Дробилка MP800: Датчик уровня масла, аварийно низкий уровень;1.LS-06.I;КМД №1 (MP800);Маслосистема;M1;2.0;1.0;2.0;13.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
115;DR.L1.MD1_MSS_H_m_Act;Дробилка MP800: Реле уровня масла;1.LS-07.I;КМД №1 (MP800);Маслосистема;M1;2.0;1.0;2.0;13.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
116;DR.L1.MD1_SZ1_ST_Act;Дробилка MP800: Датчик счета зубьев;1.MS-03.I;КМД №1 (MP800);Счетчик зубов;SOL1..9;2.0;1.0;2.0;13.0;19.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;18439.0;0.0;0.0;0.0;0.0;;;;;;0.0
117;DR.L1.MD1_SZ2_ST_Act;Дробилка MP800: Датчик счета зубьев;1.MS-04.I;КМД №1 (MP800);Счетчик зубов;SOL1..9;2.0;1.0;2.0;13.0;20.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;18439.0;0.0;0.0;0.0;0.0;;;;;;0.0
118;Резерв;Дробилка HP500: забивка течки;1.LT-00.I;КСД №1 (HP500);Дробилка;14M1;2.0;1.0;2.0;13.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
119;DR.L1.MD1.CB_ST_On;Двигатель дробилки MP800: Автомат включен;1.M1.SF.I;КМД №1 (MP800);Дробилка;M1;2.0;1.0;2.0;13.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
120;DR.L1.MD1.CTR_ST_On;Двигатель дробилки MP800: Контактор включен;1.M1.R.I;КМД №1 (MP800);Дробилка;M1;2.0;1.0;2.0;13.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
121;DR.L1.MD1_OV1_CB_ST_On;Двигатель охладителя вентилятора 1: Автоматический выключатель;1.29M1.SF.I;КМД №1 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;2.0;13.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
122;DR.L1.MD1_OV1_ST_Started;Двигатель охладителя вентилятора 1: Двигатель запущен;1.29M1.R.I;КМД №1 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;2.0;13.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
123;DR.L1.MD1_OV2_CB_ST_On;Двигатель охладителя вентилятора 2: Автоматический выключатель;1.30M1.SF.I;КМД №1 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;2.0;13.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
124;DR.L1.MD1_OV2_ST_Started;Двигатель охладителя вентилятора 2: Двигатель запущен;1.30M1.R.I;КМД №1 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;2.0;13.0;32.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
125;DR.L1.MD1_NS1_CB_ST_On;Двигатель смазочного насоса 1: Автоматический выключатель;1.27M1.SF.I;КМД №1 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;14.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
126;DR.L1.MD1_NS1_ST_Started;Двигатель смазочного насоса 1: Двигатель запущен;1.27M1.R.I;КМД №1 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;14.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
127;DR.L1.MD1_NS2_CB_ST_On;Двигатель смазочного насоса 2: Автоматический выключатель;1.28M1.SF.I;КМД №1 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;14.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
128;DR.L1.MD1_NS2_ST_Started;Двигатель смазочного насоса 2: Двигатель запущен;1.28M1.R.I;КМД №1 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;14.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
129;DR.L1.MD1_VN_CB_ST_On;Двигатель воздуходувки автоматический выключатель;1.31M1.SF.I;КМД №1 (MP800);Воздуходувка;31M1;2.0;1.0;2.0;14.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
130;DR.L1.MD1_VN_ST_Started;Двигатель воздуходувки: Двигатель запущен;1.31M1.R.I;КМД №1 (MP800);Воздуходувка;31M1;2.0;1.0;2.0;14.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
131;DR.L1.MD1_MSN_CB_ST_On;Нагреватели масла: Автоматический выключатель;1.32R1.SF.I;КМД №1 (MP800);Нагреватели масла;32R1;2.0;1.0;2.0;14.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
132;DR.L1.MD1_MSN_ST_Started;Нагреватели масла: ТЭНы запущены.;1.32R1.R.I;КМД №1 (MP800);Нагреватели масла;32R1;2.0;1.0;2.0;14.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
133;DR.L1.MD1_NG_CB_ST_On;Двигатель гидравлического насоса: Автоматический выключатель;1.26M1.SF.I;КМД №1 (MP800);Гидравлический насос;26M1;2.0;1.0;2.0;14.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
134;DR.L1.MD1_NG_ST_Started;Двигатель гидравлического насоса: Двигатель запущен;1.26M1.R.I;КМД №1 (MP800);Гидравлический насос;26M1;2.0;1.0;2.0;14.0;10.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
135;DR.L1.PMU1.Mode_Local;Коробка локального управления STLB10 (+10,8 м): Локальный/дистанционный переключатель S1;1.OI-01.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;14.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
136;DR.L1.PMU1.EmergStop;Коробка локального управления STLB10 (+10,8 м): Кнопка аварийного останова S12;1.OA-08.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;14.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
137;DR.L1.GR1_PMU_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск грохота 1836-1P S2;1.HS-01.I;Грохот №1 (RF1836-1);ПМУ;12M1;2.0;1.0;2.0;14.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
138;DR.L1.SD1.ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск дробилки HP500 S3;1.HS-02.I;КСД №1 (HP500);Дробилка;14M1;2.0;1.0;2.0;14.0;14.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
139;DR.L1.SD1_NS_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск смазочного насоса дробилки HP500 S4;1.HS-03.I;КСД №1 (HP500);Смазочный насос;16M1;2.0;1.0;2.0;14.0;15.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
140;DR.L1.SD1_OV_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск охладителя вентилятора дробилки HP500 S5;1.HS-04.I;КСД №1 (HP500);Охладитель вентилятора;17M1;2.0;1.0;2.0;14.0;16.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
141;DR.L1.SD1_VN_ST_PMU_Started;Коробка локального управления STLB10 (+10,8 м): Запуск воздуходувки дробилки HP500;1.HS-05.I;КСД №1 (HP500);Воздуходувка;18M1;2.0;1.0;2.0;14.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
142;DR.L1.PMU2.Mode_Local;Коробка локального управления STLB20 (+6,1 м): Локальный/дистанционный S1;1.OI-02.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;14.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
143;DR.L1.PMU2.EmergStop;Коробка локального управления STLB20 (+6,1 м): Кнопка аварийного останова S12;1.OA-09.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;14.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
144;DR.L1.GR2_PMU_ST_PMU_Started;Коробка локального управления STLB20 (+6,1 м): Запуск грохота 2461-2D S2;1.HS-06.I;Грохот №2 (EF2461);ПМУ;22M1;2.0;1.0;2.0;14.0;20.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
145;DR.L1.PMU3.Local;Коробка локального управления STLB30 (+0,0 м): Локальный/дистанционный S1;1.OI-03.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;14.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
146;DR.L1.PMU3.EmergStop;Коробка локального управления STLB30 (+0,0 м): Кнопка аварийного останова S12;1.OA-10.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;14.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
147;DR.L1.MD1.ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск дробилки MP800 S2;1.HS-07.I;КМД №1 (MP800);Дробилка;M1;2.0;1.0;2.0;14.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
148;DR.L1.MD1_NS1_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск смазочного насоса 1 дробилки MP800 S3;1.HS-08.I;КМД №1 (MP800);Смазочный насос 1;27M1;2.0;1.0;2.0;14.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
149;DR.L1.MD1_NS2_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск смазочного насоса 2 дробилки MP800 S4;1.HS-09.I;КМД №1 (MP800);Смазочный насос 2;28M1;2.0;1.0;2.0;14.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
150;DR.L1.MD1_OV1_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск охладителя вентилятора 1 дробилки MP800 S5;1.HS-10.I;КМД №1 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;2.0;14.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
151;DR.L1.MD1_OV2_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск охладителя вентилятора 2 дробилки MP800 S6;1.HS-11.I;КМД №1 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;2.0;14.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
152;DR.L1.MD1_VN_ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск воздуходувки дробилки MP800 S7;1.HS-12.I;КМД №1 (MP800);Воздуходувка;31M1;2.0;1.0;2.0;14.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
153;DR.L1.K3A.ST_PMU_Started;Коробка локального управления STLB30 (+0,0 м): Запуск конвейера TEC1200 (ЛК-3а) S8;1.HS-13.I;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;2.0;14.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
154;DR.L1.PMU.EmergStop;CCA: Кнопка аварийного останова;1.OA-11.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;14.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
155;DR.L1.PMU.U_norm;Напряжение стандартное;1.ES.EV.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;15.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
156;DR.L1.PMU.ST_EmergStop;Активирован АВАРИЙНЫЙ ОСТАНОВ;1.ES.ON.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;15.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
157;Резерв;Двигатель разгрузочного конвейера: конвейер запущен;35M1.R.I;Конвейер №6;Конвейер;35M1;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
158;DR.L1.K3_MS_CMD_Lmp_Started;Магнитный сепаратор:  Световой сигнал;1.10Q.LI.O;Конвейер №3;Магнитный сепаратор;10Q;2.0;1.0;6.0;17.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
159;Резерв;Коробка локального управления STLB10 (+10,8м): световая сигнализация;1.AL-17.O;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;17.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
160;DR.L1.PIT3_VR_VFD_CMD_Start;ЧП пластинчатого питателя № 3 (ПП-3): пуск;1.1M1.STR.O;Пластинчатый питатель № 3;ПИД;1M1;2.0;1.0;6.0;17.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
161;DR.L1.K3.CMD_Start;Двигатель конвейера № 3 (ЛК-3): пуск;1.11M1.STR.O;Конвейер №3;Конвейер;11M1;2.0;1.0;6.0;17.0;4.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
162;Резерв;Коробка локального управления STLB20 (+6,1м): световая сигнализация;1.AL-18.O;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;17.0;5.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
163;DR.L1.GR1.CMD_Start;Двигатель грохота 1836-1: пуск;1.12M1.STR.O;Грохот №1 (RF1836-1);Грохот;12M1;2.0;1.0;6.0;17.0;6.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
164;Резерв;Коробка локального управления STLB30 (+0,0м): световая сигнализация;1.AL-19.O;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;17.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
165;DR.L1.SD1.CMD_Start;Двигатель дробилки HP500: пуск;1.14M1.STR.O;КСД №1 (HP500);Дробилка;14M1;2.0;1.0;6.0;17.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
166;DR.L1.SD1.CMD_Start_Perm;Двигатель дробилки HP500: разрешение на пуск;1.14M1-RON.O;КСД №1 (HP500);Дробилка;14M1;2.0;1.0;6.0;17.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
167;DR.L1.SD1_NS_CMD_Start;Двигатель насоса смазки: Запуск смазочного насоса дробилки HP500;1.16M1.STR.O;КСД №1 (HP500);Смазочный насос;16M1;2.0;1.0;6.0;17.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
168;DR.L1.SD1_NG_CMD_Start;Двигатель гидравлического насоса: Запуск гидравлического насоса дробилки HP500;1.15M1.STR.O;КСД №1 (HP500);Гидравлический насос;15M1;2.0;1.0;6.0;17.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
169;DR.L1.SD1_OV_CMD_Start;Двигатель охладителя вентилятора: Запуск охладителя вентилятора дробилки HP500;1.17M1.STR.O;КСД №1 (HP500);Охладитель вентилятора;17M1;2.0;1.0;6.0;17.0;12.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
170;DR.L1.SD1_VN_CMD_Start;Двигатель воздуходувки: Запуск воздуходувки дробилки HP500;1.18M1.STR.O;КСД №1 (HP500);Воздуходувка;18M1;2.0;1.0;6.0;17.0;13.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
171;DR.L1.SD1_MSN_CMD_Start;Нагреватели масла: Запуск ТЭНов дробилки HP500;1.19R1.STR.O;КСД №1 (HP500);Нагреватели масла;19R1;2.0;1.0;6.0;17.0;14.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
172;DR.L1.K3A_VR_VFD_CMD_Start;ЧП конвейера TEC1200 (ЛК-3А): пуск;1.24M1.STR.O;Конвейер №3а (TEC1200);ПИД;24M1;2.0;1.0;6.0;17.0;18.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
173;DR.L1.MD1.CMD_Start;Двигатель дробилки MP800: пуск;1.M1.STR.O;КМД №1 (MP800);Дробилка;M1;2.0;1.0;6.0;17.0;19.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
174;DR.L1.MD1.CMD_Start_Perm;Двигатель дробилки MP800: разрешение на пуск;1.M1-RON.O;КМД №1 (MP800);Дробилка;M1;2.0;1.0;6.0;17.0;20.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
175;DR.L1.MD1_OV1_CMD_Start;Двигатель охладителя вентилятора 1: Запуск охладителя вентилятора 1 MP800;1.29M1.STR.O;КМД №1 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;6.0;17.0;21.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
176;DR.L1.MD1_OV2_CMD_Start;Двигатель охладителя вентилятора 2: Запуск охладителя вентилятора 2 MP800;1.30M1.STR.O;КМД №1 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;6.0;17.0;22.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
177;DR.L1.MD1_NS1_CMD_Start;Двигатель смазочного насоса 1: Запуск смазочного насоса дробилки MP800;1.27M1.STR.O;КМД №1 (MP800);Смазочный насос 1;27M1;2.0;1.0;6.0;17.0;23.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
178;DR.L1.MD1_NS2_CMD_Start;Двигатель смазочного насоса 2: Запуск смазочного насоса дробилки MP800;1.28M1.STR.O;КМД №1 (MP800);Смазочный насос 2;28M1;2.0;1.0;6.0;17.0;24.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
179;DR.L1.MD1_VN_CMD_Start;Двигатель воздуходувки: Запуск насоса воздуходувки дробилки MP800;1.31M1.STR.O;КМД №1 (MP800);Воздуходувка;31M1;2.0;1.0;6.0;17.0;25.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
180;DR.L1.MD1_MSN_CMD_Start;Нагреватели масла: Запуск ТЭНов дробилки MP800;1.32R1.STR.O;КМД №1 (MP800);Нагреватели масла;32R1;2.0;1.0;6.0;17.0;26.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
181;DR.L1.MD1_NG_CMD_Start;Двигатель гидравлического насоса: Запуск гидравлического насоса дробилки MP800;1.26M1.STR.O;КМД №1 (MP800);Гидравлический насос;26M1;2.0;1.0;6.0;17.0;27.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
182;Резерв;Индикация разрешения  дистанционного пуска ПП-3, ЛК-3;1.AL-20.O;Конвейер №3;Конвейер;11M1;2.0;1.0;6.0;17.0;28.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
183;Резерв;Коробка локального управления STLB10 (+10,8 м): световой сигнал H2 - Грохот RF 1836 запущен;1.AL-01.O;Грохот №1 (RF1836-1);ПМУ;12M1;2.0;1.0;6.0;17.0;30.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
184;DR.L1.SD1.CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): Световой сигнал H3 - дробилка HP500 запущена;1.AL-02.O;КСД №1 (HP500);Дробилка;14M1;2.0;1.0;6.0;17.0;31.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
185;DR.L1.PMU1.CMD_Snd;Коробка локального управления STLB10 (+10,8 м): Сирена ;1.AL-03.O;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;17.0;32.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
186;DR.L1.SD1_NS_CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): Световой сигнал H4 смазочный насос дробилки запущен;1.AL-04.O;КСД №1 (HP500);Смазочный насос;16M1;2.0;1.0;6.0;18.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
187;DR.L1.SD1_OV_CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): Световой сигнал H5 - охл.вентилятор запущен;1.AL-05.O;КСД №1 (HP500);Охладитель вентилятора;17M1;2.0;1.0;6.0;18.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
188;DR.L1.SD1_VN_CMD_Lmp_Started;Коробка локального управления STLB10 (+10,8 м): Световой сигнал H6- воздуходувка запущена;1.AL-06.O;КСД №1 (HP500);Воздуходувка;18M1;2.0;1.0;6.0;18.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
189;DR.L1.PMU2.CMD_Snd;Коробка локального управления STLB20 (+6,1 м): Сирена;1.AL-07.O;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;18.0;4.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
190;DR.L1.GR2_PMU_CMD_Lmp_Started;Коробка локального управления STLB20 (+6,1 м): Световой сигнал H2- Грохот EF2461 запущен;1.AL-08.O;Грохот №2 (EF2461);ПМУ;22M1;2.0;1.0;6.0;18.0;5.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
191;DR.L1.PMU3.CMD_Snd;Коробка локального управления STLB30 (+0,0 м): Сирена;1.AL-09.O;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;18.0;6.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
192;DR.L1.MD1.CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H2- дробилка MP800 запущена;1.AL-10.O;КМД №1 (MP800);Дробилка;M1;2.0;1.0;6.0;18.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
193;DR.L1.MD1_NS1_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H3 - смазочный насос дробилки 1 MP800 запущен;1.AL-11.O;КМД №1 (MP800);Смазочный насос 1;27M1;2.0;1.0;6.0;18.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
194;DR.L1.MD1_NS2_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H4 - смазочный насос дробилки 2 MP800 запущен;1.AL-12.O;КМД №1 (MP800);Смазочный насос 2;28M1;2.0;1.0;6.0;18.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
