n_variable_index;c_name_variable;c_desc_variable;c_signal_ident;c_name_section;c_name_position;c_num_position;n_controller_id;n_variable_data_type_id;n_variable_type_id;n_module_index;n_module_channel;PPI.FilterTime;PPI.mCodeScaleMin;PPI.mCodeScaleMax;PPI.mCodeLowThreshold;PPI.mCodeHighThreshold;PPI.Hysteresis;PPI.MediaLen;PPI.LocalOverrideValue;PPI.MinEU;PPI.MaxEU;SP.SP;SP.TechHi;SP.TechLo;CW.ConfigState;CW.ActiveState;CW.Read;CW.Write;CW.LocalOverrideState;CW.FilterState;CW.InversionState;CW.Linearization;CW.SqrtLinearization;CW.NotQuality;CW.UpdateState;CW.Used_IOAddress;CW.Used_EURange;CW.MessOfChange;CW.Used_Media;CW.Used_Formula;CW;Alarms.HiThreshold;Alarms.HiHiThreshold;Alarms.LoThreshold;Alarms.LoLoThreshold;HILO_CW.Alarms.HiActiveState;HILO_CW.Alarms.HiHiActiveState;HILO_CW.Alarms.LoActiveState;HILO_CW.Alarms.LoLoActiveState;Formula;HILO_CW
195;DR.L1.MD1_OV1_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H5- охл.вентилятор 1 запущен;1.AL-13.O;КМД №1 (MP800);Охладитель вентилятора 1;29M1;2.0;1.0;6.0;18.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
196;DR.L1.MD1_OV2_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H6- охл.вентилятор 2 запущен;1.AL-14.O;КМД №1 (MP800);Охладитель вентилятора 2;30M1;2.0;1.0;6.0;18.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
197;DR.L1.MD1_VN_CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H7 -воздуходувка запущена;1.AL-15.O;КМД №1 (MP800);Воздуходувка;31M1;2.0;1.0;6.0;18.0;12.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
198;DR.L1.K3A.CMD_Lmp_Started;Коробка локального управления STLB30 (+0,0 м): Световой сигнал H8- конвеер TEC1200 (ЛК-3а) запущен;1.AL-16.O;Конвейер №3а (TEC1200);Конвейер;24M1;2.0;1.0;6.0;18.0;13.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
199;DR.L1.SD1_GS.SOL1_CMD_On;SOL1 HP500 Зажим контура давления;1.SV1-01.O;КСД №1 (HP500);SOL1;SOL1;2.0;1.0;6.0;18.0;14.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
200;DR.L1.SD1_GS.SOL2_CMD_On;SOL2 HP500 Realeasing, Разжимание;1.SV1-02.O;КСД №1 (HP500);SOL2;SOL2;2.0;1.0;6.0;18.0;15.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
201;DR.L1.SD1_GS.SOL3_CMD_On;SOL3 HP500 Realeasing, Разжимание;1.SV1-03.O;КСД №1 (HP500);SOL3;SOL3;2.0;1.0;6.0;18.0;16.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
202;DR.L1.SD1_GS.SOL4_CMD_On;SOL4 HP500 Контур давления. Open setting/Close setting. Clearing/Release;1.SV1-04.O;КСД №1 (HP500);SOL4;SOL4;2.0;1.0;6.0;18.0;17.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
203;DR.L1.SD1_GS.SOL5_CMD_On;SOL5 HP500 OPEN setting.;1.SV1-05.O;КСД №1 (HP500);SOL5;SOL5;2.0;1.0;6.0;18.0;18.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;18443.0;0.0;0.0;0.0;0.0;;;;;;0.0
204;DR.L1.SD1_GS.SOL6_CMD_On;SOL6 HP500 CLOSE setting.;1.SV1-06.O;КСД №1 (HP500);SOL6;SOL6;2.0;1.0;6.0;18.0;19.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;18443.0;0.0;0.0;0.0;0.0;;;;;;0.0
205;DR.L1.SD1_GS.SOL7_CMD_On;SOL7 HP500 Release;1.SV1-07.O;КСД №1 (HP500);SOL7;SOL7;2.0;1.0;6.0;18.0;20.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
206;DR.L1.SD1_GS.SOL8_CMD_On;SOL8 HP500 Clearing;1.SV1-08.O;КСД №1 (HP500);SOL8;SOL8;2.0;1.0;6.0;18.0;21.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
207;DR.L1.PMU.CMD_EmergStop_Ack;Сброс АВАРИЙНОГО ОСТАНОВА;1.ES.RST.O;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;18.0;22.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
208;Резерв;Грохот EF2461: Старт/Стоп;1.22M1.STR.O;Грохот № 2 (EF2461);Грохот;22M1;2.0;1.0;6.0;19.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
209;Резерв;Грохот EF2461: Подтверждение ошибок;1.22M1ASK.O;Грохот № 2 (EF2461);Грохот;22M1;2.0;1.0;6.0;19.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
210;Резерв;Грохот EF2461: Очистка 1;1.22M1C1.O;Грохот № 2 (EF2461);Очистка 1;22M1C1;2.0;1.0;6.0;19.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
211;Резерв;Грохот EF2461: Очистка 2;1.22M1C2.O;Грохот № 2 (EF2461);Очистка 2;22M1C2;2.0;1.0;6.0;19.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
212;Резерв;Грохот EF2461: выбор режима с энкодерами/без энкодеров;1.22M1EN.O;Грохот № 2 (EF2461);Энкодер;22M1EN;2.0;1.0;6.0;19.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
213;DR.L1.MD1_GS_FB_EmergStop;Шкаф гидравлики MP800: PB1 - POWER UNIT E-STOP, PB3 - MAINTENANCE CONTROL STATION E-STOP;1.PB1,PB3.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
214;DR.L1.MD1_GS_Manual;Шкаф гидравлики MP800: SS6 - MAINTENANCE CONTROL STATION (MANUAL-AUTO);1.SS6.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
215;DR.L1.MD1_GS_SS2_1;Шкаф гидравлики MP800: SS2.1 - LOCAL CONTROL STATION (OPEN - CLOSE);1.SS2.1.I;КМД №1 (MP800);Шкаф гидравлики;SOL5;3.0;1.0;2.0;20.0;3.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
216;DR.L1.MD1_GS_SS2_2;Шкаф гидравлики MP800: SS2.2 - LOCAL CONTROL STATION (OPEN - CLOSE);1.SS2.2.I;КМД №1 (MP800);Шкаф гидравлики;SOL6;3.0;1.0;2.0;20.0;4.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
217;DR.L1.MD1_GS_SS7_1;Шкаф гидравлики MP800: SS7.1 - MAINTENANCE CONTROL STATION (CLAMP CYLINDER PRESS - RELESE CYLINDER PRESS);1.SS7.1.I;КМД №1 (MP800);Шкаф гидравлики;SOL2;3.0;1.0;2.0;20.0;5.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
218;DR.L1.MD1_GS_SS3;Шкаф гидравлики MP800: SS3 - LOCAL CONTROL STATION (CLEAR);1.SS3.I;КМД №1 (MP800);Шкаф гидравлики;SOL8;3.0;1.0;2.0;20.0;6.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
219;DR.L1.MD1_GS_SS7_2;Шкаф гидравлики MP800: SS7.2 - MAINTENANCE CONTROL STATION (CLAMP CYLINDER PRESS - RELESE CYLINDER PRESS);1.SS7.2.I;КМД №1 (MP800);Шкаф гидравлики;SOL3;3.0;1.0;2.0;20.0;7.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
220;DR.L1.MD1_GS_PB2;Шкаф гидравлики MP800: PB2 - LOCAL CONTROL STATION (PRESSURIZE REZET);1.PB2.I;КМД №1 (MP800);Шкаф гидравлики;SOL7;3.0;1.0;2.0;20.0;8.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
221;DR.L1.MD1_GS_SS4;Шкаф гидравлики MP800: SS4 - LOCAL CONTROL STATION (RUN - BOWL REMOVAL);1.SS4.I;КМД №1 (MP800);Шкаф гидравлики;SOL4;3.0;1.0;2.0;20.0;9.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
222;DR.L1.MD1_GS_HA_m;Шкаф гидравлики MP800: LSL-1 - LOW HYDRAULIC OIL LEVEL;1.LSL-1.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;11.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
223;DR.L1.MD1_GS_P;Шкаф гидравлики MP800: DPSH-1 - HYDRAULIC FILTER PRESSURE SWITCH;1.DPSH-1.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;12.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
224;DR.L1.MD1_GS_Local;Шкаф гидравлики MP800: SS5 - LOCAL CONTROL STATION (LOCAL - REMOTE);1.HU.LD.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;13.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
225;DR.L1.MD1_GS.JMP;Шкаф гидравлики MP800: JUMPER (включение защиты по низкму давлению Зажима и Разжима) - перемычка всегда включено;1.JMP.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;22.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
226;DR.L1.MD1_GS_ZSO1;Шкаф гидравлики MP800: ZSO-1 HPU SUCTION BALL VALVE PROXIMITY SWITCH;1.ZSO-1.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
227;DR.L1.MD1_GS.U1_On;Шкаф гидравлики MP800: +24V ON1;1.+24V-ON.1.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
228;DR.L1.MD1_GS.U2_On;Шкаф гидравлики MP800: +24V ON2;1.+24V-ON.2.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
229;DR.L1.MD1_GS.U3_On;Шкаф гидравлики MP800: +24V ON3;1.+24V-ON.3.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;2.0;20.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
230;DR.L1.MD1_GS.SOL1_CMD_On;Шкаф гидравлики MP800: SOL1 ON Зажим контура давления;1.SOL1.O;КМД №1 (MP800);SOL1;SOL1;3.0;1.0;6.0;21.0;2.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
231;DR.L1.MD1_GS.SOL2_CMD_On;Шкаф гидравлики MP800: SOL2 ON Realeasing, Разжимание;1.SOL2.O;КМД №1 (MP800);SOL2;SOL2;3.0;1.0;6.0;21.0;3.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;18443.0;0.0;0.0;0.0;0.0;;;;;;0.0
232;DR.L1.MD1_GS.SOL3_CMD_On;Шкаф гидравлики MP800: SOL3 ON Realeasing, Разжимание;1.SOL3.O;КМД №1 (MP800);SOL3;SOL3;3.0;1.0;6.0;21.0;4.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;18443.0;0.0;0.0;0.0;0.0;;;;;;0.0
233;DR.L1.MD1_GS.SOL4_CMD_On;Шкаф гидравлики MP800: SOL4 ON Контур давления.;1.SOL4.O;КМД №1 (MP800);SOL4;SOL4;3.0;1.0;6.0;21.0;5.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
234;DR.L1.MD1_GS.SOL5_CMD_On;Шкаф гидравлики MP800: SOL5 ON OPEN setting.;1.SOL5.O;КМД №1 (MP800);SOL5;SOL5;3.0;1.0;6.0;21.0;6.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
235;DR.L1.MD1_GS.SOL6_CMD_On;Шкаф гидравлики MP800: SOL6 ON CLOSE setting.;1.SOL6.O;КМД №1 (MP800);SOL6;SOL6;3.0;1.0;6.0;21.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
236;DR.L1.MD1_GS.SOL7_CMD_On;Шкаф гидравлики MP800: SOL7 ON Release;1.SOL7.O;КМД №1 (MP800);SOL7;SOL7;3.0;1.0;6.0;21.0;8.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
237;DR.L1.MD1_GS.SOL8_CMD_On;Шкаф гидравлики MP800: SOL8 ON Clearing;1.SOL8.O;КМД №1 (MP800);SOL8;SOL8;3.0;1.0;6.0;21.0;9.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
238;DR.L1.MD1_GS.SOL9_CMD_On;Шкаф гидравлики MP800: SOL9 ON;1.SOL9.O;КМД №1 (MP800);SOL9;SOL9;3.0;1.0;6.0;21.0;10.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
239;DR.L1.MD1_GS_CMD_Lmp_On_HA_m;Шкаф гидравлики MP800: LT4 - LOCAL CONTROL STATION (LAMP ON LOW OIL LEVEL);1.LT4.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;21.0;11.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
240;DR.L1.MD1_GS.FTR_CMD_Lmp_On_Clog;Шкаф гидравлики MP800: LT6 - LOCAL CONTROL STATION (LAMP ON DIRTY HYDRAULIC FILTER);1.LT6.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;21.0;12.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
241;DR.L1.MD1_GS_LT2;Шкаф гидравлики MP800: LT2 - LOCAL CONTROL STATION (LAMP ON LOW CLAMP PRESSURE);1.LT2.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;21.0;14.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
242;DR.L1.MD1_GS_LT3;Шкаф гидравлики MP800: LT3 - LOCAL CONTROL STATION (LAMP ON LOW RELEASE PRESSURE);1.LT3.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;21.0;15.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
243;DR.L1.MD1_GS_CMD_Lmp_On_TA_m;Шкаф гидравлики MP800: LT5 - LOCAL CONTROL STATION (LAMP ON HIGH OIL TEMPERATURE);1.LT5.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;21.0;16.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2059.0;0.0;0.0;0.0;0.0;;;;;;0.0
244;DR.L1.MD1_GS_P_Zazh;Шкаф гидравлики MP800: PIT-1 CLAMP PRESSURE TRANSMITTER ( давление зажима);1.PIT-1.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;8.0;2.0;22.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;200.0;0.0;250.0;200.0;250.0;0.0;;;;;;;;;;;;;;;;;6183.0;210.0;0.0;193.0;165.0;;;;;;13.0
245;DR.L1.MD1_GS_P_Vigr;Шкаф гидравлики MP800: PIT-2 TRAMP RELEASE PRESSURE TRANSMITTER (давление выгрузки);1.PIT-2.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;8.0;2.0;22.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;200.0;0.0;250.0;200.0;250.0;0.0;;;;;;;;;;;;;;;;;6183.0;210.0;0.0;124.0;110.0;;;;;;13.0
246;DR.L1.MD1_GS_FK;Шкаф гидравлики MP800: PIT-6 LINER CONTACT PRESSURE TRANSMITTER (контакт футеровки);1.PIT-6.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;8.0;2.0;22.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;250.0;0.0;250.0;0.0;;;;;;;;;;;;;;;;;6183.0;103.0;0.0;0.0;0.0;;;;;;1.0
247;DR.L1.MD1_GS_T_m;Шкаф гидравлики MP800: TIT-1 HYDRAULIK TANK OIL TEMPERATURE TRANSMITTER (температура масла в гидравлическом баке);1.TIT-1.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;8.0;2.0;22.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;-40.0;302.0;0.0;302.0;-40.0;;;;;;;;;;;;;;;;;6183.0;140.0;150.0;0.0;0.0;;;;;;3.0
248;DR.L1.K3_WG.SP;Конвейер № 3: весы конвейерные - Задание;1.FIC-01.SP;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;1000.0;10.0;1000.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
249;DR.L1.PIT3_VFD_VR.MV.SP;ЧП пластинчатого питателя № 3 (ПП-3): Ручное задание скорости ;1.1M1.MVSP;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
250;DR.L1.K3_VFD_VR.SP;ЧП конвейера № 3 (ЛК-3): скорость - Задание;1.11M1.SP;Конвейер №3;ПИД;11PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
251;DR.L1.K3_VFD_VR.MV.SP;ЧП конвейера №3   (ЛК-3): Ручное задание ;1.11M1.MVSP;Конвейер №3;ПИД;11PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
252;DR.L1.K3A.H.SP;Дробилка MP800: датчик уровня ультразвуковой в премной воронке - Задание;1.LIC-03.SP;Конвейер №3а (TEC1200);ПИД;24PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
253;DR.L1.K3A_VFD_VR.MV.SP;ЧП конвейера TEC1200 (ЛК-3А): Ручное значение;1.24M1.MVSP;Конвейер №3а (TEC1200);ПИД;24PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
254;DR.L1.ST_EmergStop;Аварийный останов линии 1;1.ALARML;Каскад 1;Последовательность;1.Cascad;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V51&V57&V66&V100&V102&V110&V136&V143&V146&V154&V106&V156;0.0
255;DR.L1.MD1_MSS.Delta_T_EV_m_Rtn;MP800 dT эксц. и обратного масла;1.DT-14-11.F;КМД №1 (MP800);Маслосистема;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;150.0;0.0;150.0;0.0;;;;;;;;;;;;;;;;;1031.0;20.0;30.0;0.0;0.0;;;;;V17-V36;3.0
256;DR.L1.MD1_MSS_ZS.Opened_Closed;MP800 ОБЕ ЗАСЛОНКИ МАСЛОНАСОСОВ ОТКРЫТЫ ИЛИ ЗАКРЫТЫ;1.2ZS_BOTH_OPCL;КМД №1 (MP800);Маслосистема;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V111~V112=0;0.0
257;DR.L1.MD1.VB;MP800 Высокая вибрация при остановленой подаче;1.M1L.F.VT60;КМД №1 (MP800);Маслосистема;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1.0;0.0;1.0;-1000.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;H12|H13|H14|H25&(E17<1)&E26?V257+1:-60;0.0
258;DR.L1.K3A.CMD_Start;Команда на запуск конвейера №3а;1.11M1.RUN;Конвейер №3;Конвейер;1.11M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1.0;1.0;0.0;1.0;-1.0;;;;;;;;;;;;;;;;;1031.0;0.9;0.0;-0.9;0.0;;;;;h10*E26*(E45#0.1)*G17-L10-E46-h36*2;5.0
259;DR.L1.SEQ.Mode_Local;Признак местного управления Линии 1;1.LOCAL;Каскад 1;Последовательность;1.Cascad;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V135|V142|V145;0.0
260;DR.L1.PIT3.L;Бункер: Датчик уровня радарный - для порогового управления;1.LIC-02.HILO;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-3.0;3.0;0.0;3.0;-3.0;;;;;;;;;;;;;;;;;1031.0;1.9;2.9;-1.9;-2.9;;;;;V385?((V325=0)&l346)*(E26*2+V384)*(E45#0.1)+(V325|h346)*(E1-3))*E6*(E47<0,4)*(E46<0,4):((V325=0)&(V10<60))*(E26*2+V384)*(E45#0.1)+(V325|(V10>68))*(E1-3))*E6*(E47<0,4)*(E46<0,4);15.0
261;DR.L1.SD1_GS.Gap_Calib_Perm;Дробилка HP500: Разрешение от оператора на калибровку щели;1.MS-01.K;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;1.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
262;DR.L1.MD1_GS.Gap_Calib_Perm;Дробилка HP800: Разрешение от оператора на калибровку щели;1.MS-03.K;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;1.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
263;DR.L1.SD1_GS_Gap_SP;Дробилка HP500: Задание зазора щели;1.MS-01.SP;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;6.0;20.0;10.0;20.0;6.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
264;DR.L1.MD1_GS.Gap_SP;Дробилка HP800: Задание зазора щели;1.MS-03.SP;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;6.0;20.0;10.0;20.0;6.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
265;DR.L1.SD1_GS.Gap_PV;Дробилка MP500: Текущий зазор щели;1.MS-01.ME;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
266;DR.L1.MD1_GS.Gap_PV;Дробилка MP800: Текущий зазор щели;1.MS-03.ME;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;20.0;0.0;20.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
267;DR.L1.SD1_GS.Gap_Corr_Perm;Дробилка HP500: Разрешение от оператора на коррекцию щели;1.MS-01.OP;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
268;DR.L1.MD1_GS.Gap_Corr_Perm;Дробилка HP800: Разрешение от оператора на коррекцию щели;1.MS-03.OP;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
269;DR.L1.SD1_GS.Underlay_Thickness;Дробилка HP500: Толщина подложки для калибровки щели;1.MS-01.d0;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;5.0;0.0;5.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
270;DR.L1.MD1_GS.Underlay_Thickness;Дробилка HP800: Толщина подложки для калибровки щели;1.MS-03.d0;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;5.0;0.0;5.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
271;DR.L1.SD1_GS.Gap_Calc;Дробилка MP500: Расчет зазора щели;1.MS-01.C;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;16391.0;2.0;10.0;-2.0;-10.0;;;;;V79?V269@265*0:V382?0:V271;15.0
272;DR.L1.MD1_GS.Gap_Calc;Дробилка MP800:  Расчет зазора щели;1.MS-03.C;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;16391.0;2.0;10.0;-2.0;-10.0;;;;;V277?V270@266*0:V383?0:V272;15.0
273;DR.L1.SD1_GS.Delta_PV_SP;Дробилка MP500: Разница факта и задания щели;1.MS-01.D;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;16391.0;0.05;0.18;-0.05;-0.18;;;;;V263-V265;15.0
274;DR.L1.MD1_GS.Delta_PV_SP;Дробилка MP800:  Разница факта и задания щели;1.MS-03.D;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-20.0;20.0;0.0;20.0;-20.0;;;;;;;;;;;;;;;;;16391.0;0.06;0.23;-0.06;-0.23;;;;;V264-V266;15.0
275;DR.L1.MD1_GS.CMD_Start_Zazh_Manual;Дробилка MP800:  Ручная команда на открытие SOL9 (быстрое перемещение);1.SS4.M;КМД №1 (MP800);Шкаф гидравлики;SOL9;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V215|V216&V221;0.0
276;DR.L1.MD1_GS.P_FK_Max;Дробилка MP800:  Максимальное давление контакта футировки;1.PIT-6.M;КМД №1 (MP800);Шкаф гидравлики;SOL3;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;250.0;0.0;250.0;-1000.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V232=0?-1000:V276<0?V276+1:V276=0?V246+14:V276;0.0
277;DR.L1.MD1_GS.FK_On;Дробилка MP800:  Признак контакта футировки;1.PIT-6.S;КМД №1 (MP800);Шкаф гидравлики;SOL3;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(V276>0)&(V246>V276)|h246&V232|H246;0.0
278;DR.L1.MD1_GS.CMD_Lmp_m_HL;Шкаф гидравлики MP800: LT4 - Упраление лампой - Низкий уровень масла в баке;1.LT4.С;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V222@239;0.0
279;DR.L1.MD1_GS.CMD_Lmp_FTR_Clog;Шкаф гидравлики MP800: LT6 - Упраление лампой - Забивка фильтра гидраврики;1.LT6.С;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V223@240;0.0
280;DR.L1.MD1_GS.CMD_Lmp_Zazh_HL;Шкаф гидравлики MP800: LT2 - Упраление лампой - Низкое давление Зажима;1.LT2.С;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;Q244<192|L244&V255@241;0.0
281;DR.L1.MD1_GS.CMD_Lmp_Razh_HL;Шкаф гидравлики MP800: LT3 - Упраление лампой - Низкое давление Разжима;1.LT3.С;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;Q245<192|L245&V255@242;0.0
282;DR.L1.MD1_GS.CMD_Lmp_m_TA;Шкаф гидравлики MP800: LT5 - Упраление лампой - Высокая температура масла;1.LT5.С;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;Q247<192|H247@243;0.0
283;DR.L1.SD1.ST_Started;Дробилка MP500: Дробилка была запущена (для последовательности 1.SV1-SEL);1.MS-01.M;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
284;DR.L1.MD1.ST_Started;Дробилка MP800:  Дробилка была запущена (для последовательности 1.SOL-SEL);1.MS-03.M;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
285;DR.L1.MD1_GS.CMD_Start_Zazh_Auto;Автоматическая команда на запуск соленоида Зажима SOL6;1.PIT-1.C;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;E28+E29+E30+E31=0&l244&(E20|E21);0.0
286;DR.L1.CAB.T;Температура внутри шкафа;1TT100;ПЛК;Шкаф ПЛК;ПЛК;1.0;8.0;2.0;4.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
287;DR.L1.SD1_GS.P_Zazh;Дробилка HP500: Гидростанция- давление зажима;1.PT-08.I;КСД №1 (HP500);Гидравлическая система;SV1-01..8;1.0;8.0;2.0;9.0;1.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
288;DR.L1.SD1_GS.P_Fix;Дробилка HP500: Гидростанция- давление фиксации;1.PT-09.I;КСД №1 (HP500);Гидравлическая система;SV1-01..8;1.0;8.0;2.0;9.0;2.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
289;DR.L1.MD1_GS.P_Zazh;Дробилка MP800: Гидростанция- давление зажима (не используется);1.PT-10.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;1.0;8.0;2.0;9.0;3.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
290;DR.L1.MD1_GS.P_Fix;Дробилка MP800: Гидростанция- давление фиксации (не используется);1.PT-11.I;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;1.0;8.0;2.0;9.0;4.0;0.5;4.0;20.0;3.5;22.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;6183.0;0.0;0.0;0.0;0.0;;;;;;0.0
291;DR.L1.Lock_L1_From_L2;Блокировка пуска каскада №1 от каскада №2;1.HS-15.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;15.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
292;DR.L1.Lock_L1_From_L3;Блокировка пуска каскада №1 от каскада №3;1.HS-16.I;Каскад 1;ПМУ;Cascad;2.0;1.0;2.0;15.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
293;DR.L1.CAB.Opened;Сигнализация. Дверь шкафа 1PCC01  открыта;1PCC01 .3SQ1;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
294;DR.L1.Cmd_Lock_L1_To_L2;Блокировка пуска от дроб. каскада №1 (в каскад №2);1.AL-21;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;19.0;1.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2091.0;0.0;0.0;0.0;0.0;;;;;;0.0
295;DR.L1.Cmd_Lock_L1_To_L3;Блокировка пуска от дроб. каскада №1 (в каскад №3);1.AL-22;Каскад 1;ПМУ;Cascad;2.0;1.0;6.0;19.0;2.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2091.0;0.0;0.0;0.0;0.0;;;;;;0.0
296;DR.L1.MD1_GS.CMD_FK;Контакт футеровки;1.PT-04.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;20.0;17.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2091.0;0.0;0.0;0.0;0.0;;;;;;0.0
297;DR.L1.MD1.CMD_FED_Perm;Реле CR1 ON - Разрешение на запуск подающему конвейеру;1.M1.RFD.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;20.0;18.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2091.0;0.0;0.0;0.0;0.0;;;;;;0.0
298;DR.L1.MD1.CMD_Snd;Реле CR2 ON - Предупредительная сигнализация;1.M1.WA.O;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;3.0;1.0;6.0;20.0;19.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2091.0;0.0;0.0;0.0;0.0;;;;;;0.0
299;DR.L1.GR1.Mode_Autostart;Сигнал для автоматического управления грохотом 1.12M1;1.12M1.C;Грохот №1;Грохот;12M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-3.0;3.0;0.0;3.0;-3.0;;;;;;;;;;;;;;;;;1031.0;0.99;3.0;-0.9;-3.0;;;;;E7*(E45#0,1)*(E47<0.4);15.0
300;_;ПИД Тест;1PID.Test;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-10.0;10.0;0.0;10.0;-10.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
301;DR.L1.CAB.2G3_OK1;Питание внутренних цепей Сигнал от блока 2G3 DC OK1;1PCC01 .2G3OK1;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;25.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
302;DR.L1.CAB.2G3_OK2;Питание внутренних цепей Сигнал от блока 2G3 DC OK2;1PCC01 .2G3OK2;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;26.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
303;DR.L1.CAB.2G4_Batt_Discharging;Питание внутренних цепей Сигнал от блока 2G4 Bat dis;1PCC01 .2G4Batdis;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;27.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
304;DR.L1.CAB.2G4_Batt_Fail;Питание внутренних цепей Сигнал от блока 2G4 Bat fail;1PCC01 .2G4Batfail;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;28.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
305;DR.L1.CAB.2G4_OK;Питание внутренних цепей Сигнал от блока 2G4 DC OK;1PCC01 .2G4OK;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
306;DR.L1.CAB.2G6_Batt_Discharging;Питание внутренних цепей Сигнал от блока 2G6 Bat dis;1PCC01 .2G6Batdis;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
307;DR.L1.CAB.2G6_Batt_Fail;Питание внутренних цепей Сигнал от блока 2G6 Bat fail;1PCC01 .2G6Batfail;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
308;DR.L1.CAB.2G6_OK;Питание внутренних цепей Сигнал от блока 2G6 DC OK;1PCC01 .2G6OK;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;32.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
309;DR.L1.MD1.CAB.Opened;Сигнализация. Дверь шкафа 1MP800  открыта;1MP800.SQ;ПЛК;Шкаф ПЛК;ПЛК;3.0;1.0;2.0;20.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
310;DR.L1.MD1.CAB.3G3_OK1;Питание внутренних цепей Сигнал от блока 3G3 DC OK1;1MP800.3G3OK1;ПЛК;Шкаф ПЛК;ПЛК;3.0;1.0;2.0;20.0;24.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
311;DR.L1.MD1.CAB.3G4_OK;Питание внутренних цепей Сигнал от блока 3G4 DC OK;1MP800.3G4OK;ПЛК;Шкаф ПЛК;ПЛК;3.0;1.0;2.0;20.0;29.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
312;DR.L1.MD1.CAB.3G6_Batt_Discharging;Питание внутренних цепей Сигнал от блока 3G6 Bat dis;1MP800.3G6Batdis;ПЛК;Шкаф ПЛК;ПЛК;3.0;1.0;2.0;20.0;30.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
313;DR.L1.MD1.CAB.3G6_Batt_Fail;Питание внутренних цепей Сигнал от блока 3G6 Bat fail;1MP800.3G6Batfail;ПЛК;Шкаф ПЛК;ПЛК;3.0;1.0;2.0;20.0;31.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
314;DR.L1.MD1.CAB.3G6_OK;Питание внутренних цепей Сигнал от блока 3G6 DC OK;1MP800.3G6;ПЛК;Шкаф ПЛК;ПЛК;3.0;1.0;2.0;20.0;32.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
315;DR.L1.PIT3_VFD_VR.MV;ЧП пластинчатого питателя № 3 (ПП-3): выход ПИД регулятора;1.1M1-SC.MV.O;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
316;DR.L1.PIT3_VFD_VR.MV.To250RPM;ЧП пластинчатого питателя № 3 (ПП-3): назначеине выхода ПИД регулятора по условию: органичени до 250 об/мин при работе Очистка1;1.1M1-SC.MV.C;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(V73|V324)&(V315>250)?250@43:V315@43;0.0
317;DR.L1.CAB.PLC1A_IsPrimary;ПЛК №1 - Главный в среде резервирования;1PCC01 .PLC1A;ПЛК;Шкаф ПЛК;ПЛК;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
318;DR.L1.CAB.PLC2A_IsPrimary;ПЛК №2 - Главный в среде резервирования;1PCC01 .PLC2A;ПЛК;Шкаф ПЛК;ПЛК;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
319;DR.L1.MD1_MSS_T_Rtn;Дробилка MP800: Датчик температуры возврата масла - для порогового регулирования;1.TT-11.I.C;КМД №1 (MP800);Маслосистема;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-18.0;93.0;0.0;93.0;-18.0;;;;;;;;;;;;;;;;;1031.0;49.0;52.0;46.0;43.0;;;;;V36;15.0
320;DR.L1.MD1_PDV.VB_CNT;Дробилка MP800: Датчик вибрации - счетчик срабатываний;1.VT-M1.S;КМД №1 (MP800);Подшипника двигателя;M1;0.0;8.0;7.0;0.0;0.0;24.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;10.0;0.0;;;;;;;;;;;;;;;;;1031.0;2.0;2.5;0.0;0.0;;;;;V320-0.5;3.0
321;DR.L1.SD1_PDV.VB_CNT;Дробилка HP500: Датчик вибрации - счетчик срабатываний;1.VT-14M1.S;КСД №1 (HP500);Подшипники двигателя;14M1;0.0;8.0;7.0;0.0;0.0;24.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;10.0;0.0;;;;;;;;;;;;;;;;;1031.0;2.0;2.5;0.0;0.0;;;;;V321-0.5;3.0
322;DR.L1.MD1_PDV.VB_On;Дробилка MP800: Датчик вибрации - срабатывание по переднему фронту;1.VT-M1.C;КМД №1 (MP800);Подшипника двигателя;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;10.0;0.0;;;;;;;;;;;;;;;;;1031.0;3.0;5.0;0.0;0.0;;;;;H12+H13+H14=0?0:V322?1:V320+1@320;3.0
323;DR.L1.SD1_PDV.VB_On;Дробилка HP500: Датчик вибрации - срабатывание по переднему фронту;1.VT-14M1.C;КСД №1 (HP500);Подшипники двигателя;14M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;10.0;0.0;10.0;0.0;;;;;;;;;;;;;;;;;1031.0;3.0;5.0;0.0;0.0;;;;;H46+H47+H48=0?0:V323?1:V321+1@321;3.0
324;DR.L1.GR1_CLN1.On;Грохот EF2461: Очистка 1 активна;1.22M1C1.i;Грохот № 2 (EF2461);Очистка 1;22M1C1;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
325;DR.L1.GR1_CLN2.On;Грохот EF2461: Очистка 2 активна;1.22M1C2.i;Грохот № 2 (EF2461);Очистка 2;22M1C2;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
326;DR.L1.K3_VFD_VR.MV;ЧП конвейера №3   (ЛК-3)): Выход ПИД регулятора;1.11M1-SC.MV.O;Конвейер №3;ПИД;11PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
327;DR.L1.K3_VFD_VR.MV.To250RPM;ЧП конвейера №3   (ЛК-3): Назначение выхода ПИД регулятора по условию: ограничение до 500 об/мин при работе Очистка1;1.11M1-SC.MV.C;Конвейер №3;ПИД;11PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1040.0;0.0;1040.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(V73|V324)&(V326>500)?500@44:V326@44;0.0
328;DR.L1.MD1_NG.Perm;Разрешение на запуск двигателя гидравлического насоса дробилки MP800;1.26M1.RON.I;КМД №1 (MP800);Гидравлический насос;26M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;E20|E21;0.0
329;DR.L1.MD1_VN.CMD_On;Двигатель воздуходувки: команда автоматического запуска насоса воздуходувки дробилки MP800;1.31M1L.F:ASTART;КМД №1 (MP800);Воздуходувка;31M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;1031.0;232.0;0.0;0.0;0.0;;;;;(E20|E21)&(E24=0)?V329+1:0;1.0
330;DR.L1.K3.Perm_Auto;Конвейер № 3: Сборный сигнал разрешение на запуск в Авто;1.CR1-LK3_START;Конвейер №3;Конвейер;11M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(V211+H49+l26+V83=0)&V254&V68&V157&V88&V84&V85&S8@182;0.0
331;DR.L1.SD1_MSS_P_Vigr;Дробилка HP500: Измерение давления в цепи выгрузки - для насоса;1.PT-01.I2;КСД №1 (HP500);Гидравлическая система;14M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;138.0;34.0;;;;;V3;12.0
332;DR.L1.MD1_MSS_FED_P_m;Дробилка MP800: Датчик давления подаваемого смазочного масла - для насоса;1.PT-03.I2;КМД №1 (MP800);Маслосистема;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;117.0;34.0;;;;;V18;12.0
333;DR.L1.SD1_GS.NOT_RDY;Дробилка HP500: Отсутствие готовности гидросистемы при нагруженной дробилке;1.14M1L:SQ-STOP;КСД №1 (HP500);Гидравлическая система;14M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(L7|V82)&(l26=0);0.0
334;DR.L1.SD1_SN.Cmd_Stop;Двигатель насоса смазки: Команда останова за дробилкой HP500;1.16M1.ROFF;КСД №1 (HP500);Смазочный насос;16M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1.0;0.0;1.0;-1000.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;E9=0?0-120:E7?0-120:V334+1;0.0
335;DR.L1.SD1_MSS_T_Rtn;Дробилка HP500: Измерение температуры возврата масла, сигнал для управления вентилятором;1.TT-03.I2;КСД №1 (HP500);Маслосистема;14M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;1031.0;20.0;45.0;15.0;10.0;;;;;V6;15.0
336;DR.L1.MD1.Start_Fault;Дробилка MP800: Наборная неисправность выдержкой для запуска;1.M1.C2-SQ-STOPL;КМД №1 (MP800);Дробилка;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(L35|L21|H16|V114|H19|V257|l36|(V120=0))&(V337>360);0.0
337;DR.L1.MD1.WorkTimer;Двигатель дробилки MP800: Таймер работы;1.M1.R.I360;КМД №1 (MP800);Дробилка;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;1031.0;120.0;360.0;0.0;0.0;;;;;E26?V337+1:0;3.0
338;DR.L1.MD1_EV.TL;Дробилка MP800: Низкая температура на эксцентриковой втулке и в маслобаке;1.TT-14.F:IL;КМД №1 (MP800);Маслосистема;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;L17&L35;0.0
339;DR.L1.MD1_MSS.TL;Дробилка MP800: Низкая температура возврата масла при работающем насосе;1.TT-11.LL;КМД №1 (MP800);Маслосистема;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1000.0;1.0;0.0;1.0;-1000.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(V328=0)?0-120:V339<0?V339+1:l36?1:0;0.0
340;DR.L1.MD1.CMD_Stop;КМД №1: Команда для последовательной остановки;1.C2-SQ-STOP.F;КМД №1 (MP800);Дробилка;M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(L35|L22|H16|V114|H19|V257|(l36&(V337>120)))&l4;0.0
341;DR.L1.SD1.Pulse_Start;Дробилка HP500: Импульс 35 сек. при запуске дробилки;1.14M1:on35;КСД №1 (HP500);Дробилка;14M1;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
342;DR.L1.MD1.Pulse_Start;Дробилка MP800: Импульс 35 сек. при запуске дробилки;1.M1:on35;КМД №1 (MP800);Дробилка;M1;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
343;DR.L1.Lock_L1_From_L2;Сбор команды: Блокировка пуска от дроб. каскада №1 (в каскад №2);1.AL-21.C;Каскад 1;Последовательность;1.Cascad;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V341+V342@294;0.0
344;DR.L1.Mode_Local_Perm;РАЗРЕШЕНИЕ ПЕРЕКЛЮЧЕНИЯ В МЕСТНЫЙ РЕЖИМ ОТКЛ/ВКЛ - Кнопка на АРМ;1.LOCAL-RELEASE;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
345;DR.L1.Mode_Local;МЕСТНЫЙ РЕЖИМ;1.LOCAL-MODE;Каскад 1;Последовательность;1.Cascad;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V259=0?@344:V344=0?0:V345?1:V397=0;0.0
346;DR.L1.MD1.I;Дробилка MP800: Ток двигателя в %;1.M1.F:CUR;Конвейер №3а (TEC1200);ПИД;24PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;1031.0;73.0;105.0;30.0;5.0;;;;;V4/72,3*100;15.0
347;DR.L1.K3A_VFD_VR.I;ЧП конвейера TEC1200 (ЛК-3а): Ток двигателя в %;1.24M1.F:CUR;Конвейер №3а (TEC1200);ПИД;24PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;1031.0;112.0;165.0;0.0;0.0;;;;;V9/58*100;3.0
348;DR.L1.SD1.I;Дробилка HP500: Ток двигателя в %;1.14M1.F:CUR;КСД №1 (HP500);ПИД;11PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;1031.0;70.0;105.0;25.0;10.0;;;;;V26/76*100;15.0
349;DR.L1.K3_VFD_VR.I;ЧП конвейера № 3 (ЛК-3): Ток двигателя в %;1.11M1.F:CUR;Конвейер №3;ПИД;1PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;1031.0;125.0;0.0;0.0;0.0;;;;;V32/391*100;1.0
350;DR.L1.PIT3_VFD_VR.I;ЧП пластинчатого питателя № 3 (ПП-3): Ток двигателя в %;1.1M1.F:CUR;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;1031.0;70.0;105.0;20.0;10.0;;;;;V34/70,3*100;15.0
351;DR.L1.GR1.I;Двигатель грохота RF1836-1: Ток двигателя в %;1.12M1.F:CUR;Грохот №1 (RF1836-1);Грохот;12M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;200.0;0.0;200.0;0.0;;;;;;;;;;;;;;;;;1031.0;70.0;105.0;0.0;0.0;;;;;V39/160*100;3.0
352;DR.L1.SD1.I_SP;Дробилка HP500: Ток двигателя в % - Задание;1.C1-CUR.SP;КСД №1 (HP500);Дробилка;JTC-01;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
353;DR.L1.MD1.I_SP;Дробилка MP800: Ток двигателя в % - Задание;1.C2-CUR.SP;КМД №1 (MP800);Дробилка;JTC-02;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
354;DR.L1.PIT3.H1_SP;Дробилка HP500: Датчик уровня лазерный в приемной воронке - Задание;1.LIC-01.SP;Пластинчатый питатель № 3;ПИД;LIC-01;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
355;DR.L1.PIT3.H2_SP;Бункер: Датчик уровня радарный - Задание;1.LIC-02.SP;Пластинчатый питатель № 3;ПИД;LIC-02;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
356;DR.L1.K3A.H_SP;Дробилка MP800: Датчик уровня ультразвуковой в приемной воронке - Задание;1.LIC-03.SP;Конвейер №3а (TEC1200);ПИД;LIC-03;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;100.0;0.0;100.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
357;DR.L1.PIT3.WG_SP;Конвейер № 3: Весы конвейерные - Задание;1.FIC-01.SP;Пластинчатый питатель № 3;ПИД;FIC-01 ;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;900.0;0.0;900.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
358;DR.L1.SD1.I_MV;Дробилка HP500: Ток двигателя в % - Выход регулятора;1.C1-CUR.MV;КСД №1 (HP500);Дробилка;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
359;DR.L1.MD1.I_MV;Дробилка MP800: Ток двигателя в % - Выход регулятора;1.C2-CUR.MV;КМД №1 (MP800);Дробилка;24PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
360;DR.L1.PIT3.H1_MV;Дробилка HP500: Датчик уровня лазерный в приемной воронке - Выход регулятора;1.LIC-01.MV;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
361;DR.L1.PIT3.H2_MV;Бункер: Датчик уровня радарный - Выход регулятора;1.LIC-02.MV;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
362;DR.L1.K3A.H_MV;Дробилка MP800: Датчик уровня ультразвуковой в приемной воронке - Выход регулятора;1.LIC-03.MV;Конвейер №3а (TEC1200);ПИД;24PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
363;DR.L1.PIT3.WG_MV;Конвейер № 3: Весы конвейерные - Выход регулятора;1.FIC-01.MV;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
364;DR.L1.PIT3_VFD_VR.SP_Min;ЧП пластинчатого питателя № 3 (ПП-3): Минимальное задание для регулятора;1.1M1-SCL.SP;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(V248<V358)&(V248<V360)&(V248<V361)?V248:(V358<V360)&(V358<V361)?V358:V360<V361?V360:V361;0.0
365;DR.L1.K3A_VFD_VR.SP_Min;ЧП конвейера TEC1200 (ЛК-3а): Минимальное задание для регулятора;1.24M1-SCL.SP;Конвейер №3а (TEC1200);ПИД;24PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1500.0;0.0;1500.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;(V252<V359)&(V252<V362)?V252:V359<V362?V359:V362;0.0
366;DR.L1.SD1_SOL5.MV;SOL5 HP500 Открытие щели - выход с драйвера клапана;1.SV1-05.O;КСД №1 (HP500);Гидравлическая система;SOL5;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
367;DR.L1.SD1_SOL6.MV;SOL6 HP500 Закрытие щели - выход с драйвера клапана;1.SV1-06.O;КСД №1 (HP500);Гидравлическая система;SOL6;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
368;DR.L1.MD1_SOL2.MV;Шкаф гидравлики MP800: SOL2  Открытие щели - выход с драйвера клапана;1.SOL2.O;КМД №1 (MP800);Шкаф гидравлики;SOL2;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
369;DR.L1.MD1_SOL3.MV;Шкаф гидравлики MP800: SOL3  Закрытие щели - выход с драйвера клапана;1.SOL3.O;КМД №1 (MP800);Шкаф гидравлики;SOL3;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
370;DR.L1.SD1.Gap_UP;Дробилка HP500: Регулятор зазора щели - выход ШИМ больше;1.CR1.PWM_UP;КСД №1 (HP500);Регулятор зазора щели;CR1-GC-4;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
371;DR.L1.SD1.Gap_DW;Дробилка HP500: Регулятор зазора щели - выход ШИМ меньше;1.CR1.PWM_DW;КСД №1 (HP500);Регулятор зазора щели;CR1-GC-4;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
372;DR.L1.MD1.Gap_UP;Дробилка MP800: Регулятор зазора щели - выход ШИМ больше;1.CR2.PWM_UP;КМД №1 (MP800);Регулятор зазора щели;CR2-GC-4;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
373;DR.L1.MD1.Gap_DW;Дробилка MP800: Регулятор зазора щели - выход ШИМ меньше;1.CR2.PWM_DW;КМД №1 (MP800);Регулятор зазора щели;CR2-GC-4;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
374;DR.L1.SD1_SOL5.Gap_Open_Sum;SOL5 HP500 Открытие щели - суммирование выходного сигнала;1.SV1-05.O;КСД №1 (HP500);Гидравлическая система;SOL5;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V366|V370@203;0.0
375;DR.L1.SD1_SOL6.Gap_Close_Sum;SOL6 HP500 Закрытие щели - суммирование выходного сигнала;1.SV1-06.O;КСД №1 (HP500);Гидравлическая система;SOL6;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V367|V371@204;0.0
376;DR.L1.MD1_SOL2.Gap_Open_Sum;Шкаф гидравлики MP800: SOL2  Открытие щели - суммирование выходного сигнала;1.SOL2.O;КМД №1 (MP800);Шкаф гидравлики;SOL2;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V368|V372@231;0.0
377;DR.L1.MD1_SOL3.Gap_Close_Sum;Шкаф гидравлики MP800: SOL3  Закрытие щели - суммирование выходного сигнала;1.SOL3.O;КМД №1 (MP800);Шкаф гидравлики;SOL3;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V369|V373@232;0.0
378;DR.L1.SD1_SZ1;Дробилка HP500: Счет зубьев ;1.MS-01.C;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V76=V378?V76:V271+1@271>1?V265+0,09*V398@265*0+V76:((V76=V77)*2-1)@398*0,045*N271+V265@265*0+V76;0.0
379;DR.L1.SD1_SZ2;Дробилка HP500: Счет зубьев;1.MS-02.C;КСД №1 (HP500);Гидравлическая система;SV1-01..8;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V77=V379?V77:V271-1@271<(0-1)?V265+0,09*V398@265*0+V77:((V76~V77)*2-1)@398*0,045*N271+V265@265*0+V77;0.0
380;DR.L1.MD1_SZ1;Дробилка MP800: Счет зубьев;1.MS-03.C;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V116=V380?V116:V272+1@272>1?V266+0,115*V399@266*0+V116:((V116=V117)*2-1)@399*0,0575*N272+V266@266*0+V116;0.0
381;DR.L1.MD1_SZ2;Дробилка MP800: Счет зубьев;1.MS-04.C;КМД №1 (MP800);Шкаф гидравлики;SOL1..9;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V117=V381?V117:V272-1@272<(0-1)?V266+0,115*V399@266*0+V117:((V116~V117)*2-1)@399*0,0575*N272+V266@266*0+V117;0.0
382;DR.L1.SD1.Fault_RST;Дробилка HP500: Сброс неисправностей;1.CR1-RESET;КСД №1 (HP500);Дробилка;14M1;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
383;DR.L1.MD1.Fault_RST;Дробилка MP800: Сброс неисправностей;1.CR2-RESET;КМД №1 (MP800);Дробилка;M1;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;3.0;0.0;0.0;0.0;0.0;;;;;;0.0
384;DR.L1.PIT3.On;Пластинчатый питатель № 3 (ПП-3): Индикация работы (кнопка Старт ПП3);1.CR1-PP5_START;Пластинчатый питатель № 3;Пластинчатый питатель;1M1;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V250?(V250-V33)/V250<0,1&V330&V63:0;0.0
385;DR.L1.K3.WOHS;Конвейер № 3: Запускать без датчика уровня в приямке;1.WOHS;Конвейер №3;Конвейер;11M1;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
386;DR.L1.PIT3.SP_In;Пластинчатый питатель № 3 (ПП-3): Внешнее задание;1.1M1-SC.SPIN;Пластинчатый питатель № 3;ПИД;1PID;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1000.0;0.0;1000.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;V364+V300;0.0
387;DR.L1.CAB.1G5_DC_OK;Питание внешних цепей. Наличие напряжения питания на блоке 1G5;1PCC01 .1G5;ПЛК;Шкаф ПЛК;ПЛК;2.0;1.0;2.0;16.0;23.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
388;DR.L1.MD1.CAB.1G5_DC_OK;Питание внешних цепей. Наличие напряжения питания на блоке 1G5;1MP800.1G5;ПЛК;Шкаф ПЛК;ПЛК;3.0;1.0;2.0;20.0;21.0;0.5;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;2087.0;0.0;0.0;0.0;0.0;;;;;;0.0
389;DR.L1.SEQ.Snd;Таймер последовательность останова - Звуковой сигнал;1.SQ1.F:SP1;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
390;DR.L1.SEQ.PIT3_Stop;Таймер последовательность останова - Стоп ПП Питателя №3;1.SQ1.F:SP2;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
391;DR.L1.SEQ.K3_Stop;Таймер последовательность останова - Стоп Конвейера №3;1.SQ1.F:SP3;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
392;DR.L1.SEQ.GR1_Stop;Таймер последовательность останова - Стоп Грохота №1 (RF1836-1);1.SQ1.F:SP4;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
393;DR.L1.SEQ.SD1_Stop;Таймер последовательность останова - Стоп Дробилки КСД №1 (HP500);1.SQ1.F:SP5;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
394;DR.L1.SEQ.GR2_Stop;Таймер последовательность останова - Стоп Грохота № 2 (EF2461);1.SQ1.F:SP6;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
395;DR.L1.SEQ.K3A_Stop;Таймер последовательность останова - Стоп Конвейер №3а (TEC1200);1.SQ1.F:SP7;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
396;DR.L1.SEQ.MD1_Stop;Таймер последовательность останова - Стоп Дробилки КМД №1 (MP800);1.SQ1.F:SP8;Каскад 1;Последовательность;Cascad;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;9999.0;0.0;9999.0;0.0;;;;;;;;;;;;;;;;;131.0;0.0;0.0;0.0;0.0;;;;;;0.0
397;DR.L1.SEQ.Mode_Local;МЕСТНЫЙ РЕЖИМ;1.LOCAL-MODE-AL;Каскад 1;Последовательность;1.Cascad;0.0;8.0;7.0;0.0;0.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;0.0;;;;;;;;;;;;;;;;;1031.0;0.0;0.0;0.0;0.0;;;;;E6+E7+E9+E10+E11+E13+E17+E20+E21+E22+E23+E24+E26>0;0.0
398;DR.L1.SD1.Gap_Corr_Dir;Дробилка HP500: Направление корректировки щели (1- больше, -1 меньше);1.CR1-GE-3:OPCL;КСД №1 (HP500);Дробилка;14M1;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1.0;1.0;0.0;1.0;-1.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V203?1:V204?0-1:V382?0:V398;0.0
399;DR.L1.MD1.Gap_Corr_Dir;Дробилка MP800:  Направление корректировки щели (1- больше, -1 меньше);1.CR2-GE-3:OPCL;КМД №1 (MP800);Дробилка;M1;0.0;8.0;7.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;-1.0;1.0;0.0;1.0;-1.0;;;;;;;;;;;;;;;;;16391.0;0.0;0.0;0.0;0.0;;;;;V231?1:V232?0-1:V383?0:V399;0.0
400;DR.L1.CAB.On;Сервисный сигнал: Всегда включен;1.AlwaysOn;ПЛК;Шкаф ПЛК;ПЛК;0.0;8.0;1.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;0.0;1.0;0.0;1.0;1.0;1.0;0.0;;;;;;;;;;;;;;;;;19.0;0.0;0.0;0.0;0.0;;;;;;0.0
